<project name="SUMSF_V1" version="5.0.1" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="gdi, 1270659982" />
    <param name="time_duration" value="10" />
    <param name="time_step" value="16.6666666667" />
    <param name="sample_step" value="166.666666667" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="100" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="6.8" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="5503" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="341510davu, 1707047893" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="test.snp" />
    <param name="multirun_filename" value="mrun" />
    <param name="Preprocessor" value="" />
    <param name="labels" value="" />
    <param name="sparsity_threshold" value="200" />
  </paramlist>
  <paramlist name="Validation">
    <param name="SMA_PWM" value="invalid_crc" />
    <param name="SMA_SC" value="invalid_crc" />
    <param name="SMAINV" value="invalid_crc" />
    <param name="Main" value="invalid_crc" />
  </paramlist>
  <definitions>
    <Definition classid="UserCmpDefn" name="Plant_Data" group="" url="" version="" build="" crc="18091234" instances="0" key="" view="false" date="-1" id="1828630760">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="VMV" x="54" y="54" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="VLV" x="54" y="36" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="SInv_Trf" x="54" y="18" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="SInv" x="54" y="0" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="SPlant" x="54" y="-18" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <rect x="-39" y="-39" width="78" height="114" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[SPlant]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[SInv]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[SInv_Trf]]></text>
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="36" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[VLV]]></text>
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="54" y="54" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[VMV]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:export" id="1837821383" x="936" y="180" w="79" h="24" z="1" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="SPlant" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1007828705" x="936" y="216" w="69" h="24" z="1" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="SInv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="834874533" x="936" y="252" w="92" h="24" z="1" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="SInv_Trf" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1610474909" x="936" y="288" w="67" h="24" z="1" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="VLV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="144718020" x="936" y="324" w="70" h="24" z="1" orient="4" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="VMV" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
      <graphics>
        <paramlist />
        <Port id="2135031967" classid="Port" x="54" y="54">
          <paramlist>
            <param name="name" value="VMV" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="395933156" classid="Port" x="54" y="36">
          <paramlist>
            <param name="name" value="VLV" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1698337596" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="SInv_Trf" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1296510266" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="SInv" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="742940564" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="SPlant" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1595245945" x="-39" y="-39" w="78" h="114">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="461063993" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1865454083" x="54" y="-18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SPlant" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="358789633" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1497321644" x="54" y="0">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SInv" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1403312884" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="305630063" x="54" y="18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SInv_Trf" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="403467642" x="54" y="36">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="390159538" x="54" y="36">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VLV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="909067128" x="54" y="54">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="7750916" x="54" y="54">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="VMV" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="93095892" instances="1" key="" view="false" id="1892424611" date="1705444576">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireBranch" name="STUB" x="180" y="180" w="66" h="82" orient="0" id="1089318121" I="0" J="0" K="0" defn="(null):STUB" disable="false" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="SUMSF_V1:Main" id="1089318121" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="SUMSF_V1:Main" link="1089318121" q="4" disable="false">
            <paramlist link="-1" name="" crc="79084229" />
            <paramlist link="780746417" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="7" />
            </paramlist>
            <paramlist link="845955295" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist link="1830306561" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="7" />
            </paramlist>
            <paramlist link="1178674268" name="">
              <param name="xmin" value="0.0" />
              <param name="xmax" value="1.0" />
            </paramlist>
            <paramlist link="1174491046" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="68278789" name="">
              <param name="ymin" value="-40" />
              <param name="ymax" value="30" />
            </paramlist>
            <paramlist link="733462774" name="">
              <param name="xmin" value="0.0" />
              <param name="xmax" value="1.0" />
            </paramlist>
            <paramlist link="558267020" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="900142225" name="">
              <param name="ymin" value="-300" />
              <param name="ymax" value="300" />
            </paramlist>
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="47938468" instances="1" key="" view="false" date="1705449103" id="1293568247">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="5" scrollx="0" scrolly="320">
        <Definition classid="UserCmpDefn" name="SplitImp" group="" url="" version="" build="" crc="0" instances="0" key="" view="false" date="1482345319" id="1398524482">
          <paramlist name="">
            <param name="Description" value="" />
          </paramlist>
          <form name="" w="320" h="400" splitter="60">
            <category name="Configuration" visible="true">
              <cond />
              <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
                <value />
                <cond />
                <help />
                <regex />
                <error_msg />
              </parameter>
            </category>
          </form>
          <svg viewBox="-200 -200 200 200" size="2">
            <paramlist>
              <param name="show_grid" value="0" />
              <param name="size" value="0" />
              <param name="orient" value="1" />
              <param name="show_border" value="0" />
            </paramlist>
            <port model="Transfer" name="Fac1" x="-72" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="R" x="-72" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="L" x="-72" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="R1" x="72" y="-36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="L1" x="72" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="L2" x="72" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="R2" x="72" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <cond><![CDATA[true]]></cond>
            <text x="0" y="-29" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Split]]></text>
            <line x1="39" y1="-36" x2="71" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
            <line x1="39" y1="-18" x2="71" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
            <line x1="39" y1="18" x2="71" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
            <line x1="39" y1="36" x2="71" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
            <line x1="-71" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
            <line x1="-71" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
            <line x1="-72" y1="-18" x2="-40" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
            <rect x="-39" y="-26" width="28" height="14" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Hollow" fill-fg="Lime" fill-bg="Green" />
            <rect x="-39" y="-7" width="22" height="14" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Hollow" fill-fg="Lime" fill-bg="Green" />
            <rect x="-39" y="12" width="22" height="14" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Hollow" fill-fg="Lime" fill-bg="Green" />
            <rect x="17" y="-39" width="22" height="14" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Hollow" fill-fg="Lime" fill-bg="Green" />
            <rect x="17" y="-24" width="22" height="14" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Hollow" fill-fg="Lime" fill-bg="Green" />
            <rect x="17" y="25" width="22" height="14" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Hollow" fill-fg="Lime" fill-bg="Green" />
            <rect x="17" y="10" width="22" height="14" stroke="Green" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Hollow" fill-fg="Lime" fill-bg="Green" />
            <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
            <text x="29" y="-29" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[R1]]></text>
            <text x="28" y="20" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[R2]]></text>
            <text x="-27" y="3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[R]]></text>
            <text x="-28" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[L]]></text>
            <text x="29" y="-13" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[L1]]></text>
            <text x="28" y="35" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[L2]]></text>
            <text x="-26" y="-17" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Fac1]]></text>
          </svg>
          <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
            <paramlist>
              <param name="show_grid" value="0" />
              <param name="size" value="0" />
              <param name="orient" value="1" />
              <param name="show_border" value="0" />
              <param name="monitor_bus_voltage" value="0" />
              <param name="show_signal" value="0" />
              <param name="show_virtual" value="0" />
              <param name="show_sequence" value="0" />
              <param name="auto_sequence" value="1" />
              <param name="defines" value="*" />
              <param name="virtual_filter" value="" />
            </paramlist>
            <Wire classid="WireOrthogonal" id="479505310" name="" x="612" y="576" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:mult" defn="master:mult" id="1083734616" x="648" y="576" w="74" h="51" z="120" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1717139787" name="" x="576" y="522" w="98" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="90" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:mult" defn="master:mult" id="1859236050" x="702" y="522" w="74" h="51" z="140" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:import" id="1398868863" x="540" y="522" w="50" h="20" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="R" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:import" id="982532253" x="540" y="576" w="49" h="20" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="L" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:import" id="1978688918" x="540" y="648" w="68" h="20" z="10" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:export" id="144340086" x="828" y="486" w="55" h="19" z="150" orient="0" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="R1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" name="" x="864" y="522" w="8" h="44" orient="0" id="1135444752">
              <vertex x="0" y="0" />
              <vertex x="0" y="-36" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1392636927" name="" x="720" y="522" w="152" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="144" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1800375959" name="" x="630" y="648" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1930941570" name="" x="684" y="576" w="188" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="180" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="864" y="576" w="8" h="44" orient="0" id="217365331">
              <vertex x="0" y="0" />
              <vertex x="0" y="-36" />
            </Wire>
            <User classid="UserCmp" name="master:export" id="2004563059" x="828" y="540" w="54" h="19" z="130" orient="0" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="L1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1398554160" x="630" y="648" w="26" h="19" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1964982389" x="648" y="612" w="26" h="19" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="256518370" x="702" y="558" w="26" h="19" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1709540154" x="702" y="846" w="26" h="19" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac2" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2125386446" x="648" y="900" w="26" h="19" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac2" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:export" id="1092983952" x="828" y="828" w="54" h="19" z="90" orient="0" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="L2" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" name="" x="864" y="864" w="8" h="44" orient="0" id="1856385395">
              <vertex x="0" y="0" />
              <vertex x="0" y="-36" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1951379367" name="" x="684" y="864" w="188" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="180" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="339648336" name="" x="720" y="810" w="152" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="144" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="864" y="810" w="8" h="44" orient="0" id="994083962">
              <vertex x="0" y="0" />
              <vertex x="0" y="-36" />
            </Wire>
            <User classid="UserCmp" name="master:export" id="120943679" x="828" y="774" w="55" h="19" z="110" orient="0" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="R2" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:import" id="457921743" x="540" y="864" w="49" h="20" z="60" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="L" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:import" id="954328870" x="540" y="810" w="50" h="20" z="50" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="R" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:mult" defn="master:mult" id="829778764" x="702" y="810" w="74" h="51" z="100" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="821069284" name="" x="576" y="810" w="98" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="90" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:mult" defn="master:mult" id="97612481" x="648" y="864" w="74" h="51" z="80" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1633749275" name="" x="612" y="864" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:sumjct" id="834842756" x="630" y="702" w="74" h="58" z="30" orient="0" defn="master:sumjct" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
                <param name="A" value="0" />
                <param name="B" value="0" />
                <param name="C" value="0" />
                <param name="D" value="1" />
                <param name="E" value="0" />
                <param name="F" value="-1" />
                <param name="G" value="0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:const" id="34204886" x="558" y="702" w="67" h="17" z="20" orient="0" defn="master:const" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="" />
                <param name="Value" value="1.0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="739140973" x="630" y="738" w="26" h="19" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1829717770" x="738" y="702" w="26" h="19" z="1" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Fac2" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:sumjct" id="1907644115" x="702" y="702" w="74" h="58" z="70" orient="0" defn="master:sumjct" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
                <param name="A" value="0" />
                <param name="B" value="0" />
                <param name="C" value="0" />
                <param name="D" value="1" />
                <param name="E" value="0" />
                <param name="F" value="1" />
                <param name="G" value="0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:const" id="417483292" x="666" y="774" w="67" h="17" z="40" orient="0" defn="master:const" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="" />
                <param name="Value" value="0.0001" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="345849711" name="" x="702" y="774" w="8" h="44" orient="0">
              <vertex x="0" y="0" />
              <vertex x="0" y="-36" />
            </Wire>
          </schematic>
          <references>
            <using namespace="master" />
          </references>
        </Definition>
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" x="612" y="1548" w="100" h="10" orient="0" id="1715199196" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="18" w="378" h="504" id="1949481273">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFAFAF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Summerville Solar Farm 90MW Rev 1

-------------------------------------
OX2 Australia - Jan 2024

-------------------------------------Models:
+ PPC: SMAHYC_021906R01
+ INV: SMASC_K_090205R03
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="18" y="1278" w="2314" h="874" orient="0" id="1134542875" disable="false">
          <vertex x="0" y="0" />
          <vertex x="2304" y="0" />
          <vertex x="2304" y="864" />
          <vertex x="0" y="864" />
          <vertex x="0" y="0" />
        </Wire>
        <Frame classid="GraphFrame" name="frame" x="2394" y="828" w="792" h="1170" id="780746417" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1818,108" />
            <param name="state" value="1" />
            <param name="title" value="Main Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="6.80000000001" />
            <param name="omarker" value="6.80000000001" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="xtitle" value="x" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
            <param name="xfont" value="" />
            <param name="xangle" value="37186560" />
          </paramlist>
          <paramlist link="780746417" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="7" />
          </paramlist>
          <Graph classid="OverlayGraph" id="845955295" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.2" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="845955295" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="800241465" name="PCU1_V_LV_pu" link="1470801425" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="579805865" name="PCU2_V_LV_pu" link="1344122389" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="300238601" name="PLANT_V_HV_pu" link="1825491331" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="933233049" name="PoiVolSpt_pu" link="324557867" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="900142225" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="900142225" name="">
              <param name="ymin" value="-400" />
              <param name="ymax" value="400" />
            </paramlist>
            <Curve classid="Curve" id="1478695239" name="PLANT_P_HV" link="721831570" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1287526012" name="PLANT_Q_HV" link="2104001909" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="275768076" name="Pspt_MW" link="1450197031" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="922565123" name="Qspt_MVAr" link="809589327" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1830306561" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="10" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="true" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1830306561" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="7" />
            </paramlist>
            <Curve classid="Curve" id="1836087532" name="PCU1_P_MV" link="513960862" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1348521350" name="PCU1_Q_MV" link="1622626048" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1652676363" name="PCU2_P_MV" link="1275825479" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1706823430" name="PCU2_Q_MV" link="1440932216" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="727603732" name="BESSspt_MW" link="448778405" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="374582331" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="374582331">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="896659694" name="Hz_POI" link="59851039" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Sticky classid="Sticky" x="468" y="1314" w="198" h="36" colors="10526880, 15792890" id="234634953">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[MV transformer]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1692" y="1692" w="10" h="208" orient="0" id="415280730" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
        </Wire>
        <Sticky classid="Sticky" x="1854" y="1314" w="108" h="36" colors="10526880, 15792890" id="1487956026">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[POI]]></Sticky>
        <Sticky classid="Sticky" x="252" y="1314" w="108" h="36" colors="10526880, 15792890" id="951037073">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[PCU]]></Sticky>
        <Sticky classid="Sticky" x="108" y="1314" w="126" h="36" colors="10526880, 15792890" id="323249780">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[PV / Bat]]></Sticky>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1675394643" x="468" y="1548" w="44" h="54" z="400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="Fsys" />
            <param name="Dis" value="1" />
            <param name="CurI" value="PCU1_A_LV" />
            <param name="VolI" value="" />
            <param name="P" value="PCU1_P_LV" />
            <param name="Q" value="PCU1_Q_LV" />
            <param name="Vrms" value="PCU1_V_LV" />
            <param name="Ph" value="PCU1_Phs" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="PCU1_Arms_LV" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1570742517" name="" x="486" y="1548" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="201563254" name="" x="378" y="1548" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="2124" y="1314" w="108" h="36" colors="10526880, 15792890" id="999673963">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Grid]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="2376" y="18" w="1288" h="766" orient="0" id="1085850829" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="756" />
          <vertex x="1278" y="756" />
          <vertex x="1278" y="0" />
          <vertex x="0" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1890" y="1692" w="118" h="10" orient="0" id="454635081" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1543620566" x="1872" y="1692" w="44" h="54" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1 [MVA]" />
            <param name="BaseV" value="132 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="Fsys" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="V_ph" />
            <param name="P" value="PLANT_P_HV" />
            <param name="Q" value="PLANT_Q_HV" />
            <param name="Vrms" value="PLANT_V_HV" />
            <param name="Ph" value="PLANT_Phs" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="448280473" name="" x="378" y="1566" w="84" h="54" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="PCU1_LVBUS" />
            <param name="BaseKV" value="0.63" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="Bus" id="1962176974" name="" x="1314" y="1440" w="94" h="658" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="PLANT_HVBUS" />
            <param name="BaseKV" value="132.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="648" />
        </Wire>
        <Wire classid="WireOrthogonal" id="936498365" name="" x="1548" y="1692" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="2042303879" x="1134" y="1548" w="80" h="41" z="1280" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="PCU1_BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2109705152" name="" x="990" y="1548" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="Bus" id="776976190" name="" x="1008" y="1530" w="95" h="46" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="PCU1_MV_AGR" />
            <param name="BaseKV" value="33.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="571803271" x="558" y="1476" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="No_PCU1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="954405753" x="936" y="1548" w="44" h="54" z="430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="PCU1_A_MV" />
            <param name="VolI" value="" />
            <param name="P" value="PCU1_P_MV" />
            <param name="Q" value="PCU1_Q_MV" />
            <param name="Vrms" value="PCU1_V_MV" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="954" y="1548" w="64" h="10" orient="0" id="676248855" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1911755991" x="2430" y="180" w="70" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_P_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1796068307" x="2466" y="180" w="81" h="40" z="1920" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_P_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.8" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663353" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="180" w="46" h="10" orient="0" id="103470562" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1177742607" x="2430" y="216" w="72" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Q_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1067241997" x="2466" y="216" w="83" h="40" z="1890" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_Q_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.7" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663350" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="216" w="46" h="10" orient="0" id="962450825" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2430" y="144" w="46" h="10" orient="0" id="722921628" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="418842972" x="2466" y="144" w="82" h="40" z="1960" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_A_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663358" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="621600180" x="2430" y="144" w="70" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_A_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1470801425" x="2466" y="108" w="103" h="40" z="1990" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_V_LV_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663362" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="108" w="46" h="10" orient="0" id="1960068230" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2430" y="378" w="46" h="10" orient="0" id="1810008740" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1622626048" x="2466" y="378" w="86" h="40" z="1680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_Q_MV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.7" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663326" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2126220954" x="2430" y="378" w="74" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Q_MV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="342" w="46" h="10" orient="0" id="1483852967" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="513960862" x="2466" y="342" w="84" h="40" z="1720" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_P_MV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.8" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663330" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="498926720" x="2430" y="342" w="72" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_P_MV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="306" w="46" h="10" orient="0" id="1317215080" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1984775085" x="2466" y="306" w="85" h="40" z="1780" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_A_MV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1000" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663338" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="765391656" x="2430" y="306" w="74" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_A_MV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="270" w="46" h="10" orient="0" id="1551671840" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1656298603" x="2466" y="270" w="106" h="40" z="1820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_V_MV_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663344" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="334325022" x="2430" y="270" w="94" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_V_MV_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1817900726" name="" x="1854" y="1692" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2916" y="180" w="100" h="10" orient="0" id="1455382428" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2104001909" x="3006" y="180" w="93" h="40" z="1870" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PLANT_Q_HV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-15" />
            <param name="Max" value="15" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663348" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1692873842" x="2916" y="180" w="82" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_Q_HV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="144" w="100" h="10" orient="0" id="524190804" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="721831570" x="3006" y="144" w="91" h="40" z="1910" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PLANT_P_HV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="22" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663352" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1947630365" x="2916" y="144" w="80" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_P_HV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="2143153845" x="1818" y="162" w="174" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Reactive power lower limit POI" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1082425543" x="1818" y="144" w="176" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Reactive power upper limit POI" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="37553241" x="1818" y="72" w="150" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Apparent power limits POI" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="529286119" name="" x="1602" y="216" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="351268167" x="1602" y="216" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVArSpt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="563763234" x="1674" y="90" w="76" h="22" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="96767" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="270203090" x="594" y="252" w="112" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Mains breaker state" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1233992877" x="1818" y="126" w="162" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Active power lower limit POI" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1193546383" x="1818" y="90" w="164" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Active power upper limit POI" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1537219185" x="1818" y="252" w="76" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="freq setpoint" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="305874061" x="1818" y="216" w="88" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="PF setpoint Poi" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="770842918" x="1818" y="234" w="62" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="V setpoint" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="514408244" x="1818" y="198" w="84" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Q setpoint Poi" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="444107078" x="1818" y="180" w="90" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="P setpoint Bess" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HyCtl_PSCAD_Lib:HyCtl" id="1899582292" x="1818" y="396" w="170" h="220" z="960" orient="0" defn="HyCtl_PSCAD_Lib:HyCtl" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="99349891">
            <param name="Name" value="HyCon1" />
            <param name="FileNum" value="1" />
            <param name="Log2File" value="0" />
            <param name="Fsys" value="50" />
            <param name="SCSOpCmd_GRID_MOP" value="21416" />
            <param name="GridOpCmdSCS" value="21521" />
            <param name="BatPwrAtInit" value="45000" />
            <param name="BatPwrRtInit" value="0" />
            <param name="PvPwrAtInit" value="45000" />
            <param name="PvPwrRtInit" value="0" />
            <param name="Tactive" value="2" />
            <param name="Tactivate" value="1.9" />
            <param name="Tcyc" value="0.04" />
          </paramlist>
          <paramlist link="508581558" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="302299801" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1771264040" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1422933708" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="594372553" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="886261091" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="795643570" name="" x="1728" y="450" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="const" defn="master:const" id="161057797" x="1674" y="270" w="76" h="22" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="115430565" x="756" y="270" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="McbStt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="1554549023" x="1728" y="162" w="27" h="224" z="860" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="11" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1374211395" x="306" y="1584" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Spt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="443856908" name="" x="342" y="1620" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1684054797" x="342" y="1620" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Fb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1673668706" name="" x="540" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="215461267" x="306" y="1926" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Fb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="85861166" name="" x="306" y="1926" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="663646848" x="270" y="1908" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Spt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="71743599" x="954" y="1872" w="44" h="54" z="580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="PCU2_A_MV" />
            <param name="VolI" value="" />
            <param name="P" value="PCU2_P_MV" />
            <param name="Q" value="PCU2_Q_MV" />
            <param name="Vrms" value="PCU2_V_MV" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1336155360" name="" x="1008" y="1854" w="95" h="46" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="PCU2_MV_AGR" />
            <param name="BaseKV" value="33.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1302371848" name="" x="1008" y="1872" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="1701648050" x="1134" y="1872" w="80" h="41" z="590" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="PCU2_BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="2038195158" name="" x="630" y="1890" w="87" h="54" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="PCU2_MVBUS" />
            <param name="BaseKV" value="33.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="Bus" id="160285899" name="" x="342" y="1890" w="84" h="54" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="PCU2_LVBUS" />
            <param name="BaseKV" value="0.6" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:resistor" id="657946492" x="540" y="1908" w="68" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1E-6 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="121307848" x="576" y="1908" w="34" h="26" z="0" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1362986620" name="" x="612" y="1872" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1927439848" name="" x="342" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="161663834" name="" x="450" y="1872" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="469044665" x="396" y="1872" w="44" h="54" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="2" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="Fsys" />
            <param name="Dis" value="1" />
            <param name="CurI" value="PCU2_A_LV" />
            <param name="VolI" value="PCU2_Vinst_LV" />
            <param name="P" value="PCU2_P_LV" />
            <param name="Q" value="PCU2_Q_LV" />
            <param name="Vrms" value="PCU2_V_LV" />
            <param name="Ph" value="PCU2_Phs" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="PCU2_Arms_LV" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="1872" w="100" h="10" orient="0" id="97698911" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="424565597" x="936" y="468" w="72" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Fb_SI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1183678839" x="738" y="450" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1546975763" x="738" y="486" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="No_PCU2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="981742094" name="" x="738" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1107292485" name="" x="738" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="HyCtl_PSCAD_Lib:Aggr_Fb_Scaled" id="1574783272" x="828" y="468" w="124" h="110" z="870" orient="0" defn="HyCtl_PSCAD_Lib:Aggr_Fb_Scaled" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1431416217" x="2646" y="270" w="94" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_V_MV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1603104334" x="2682" y="270" w="106" h="40" z="1810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_V_MV_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663343" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="270" w="46" h="10" orient="0" id="1573529235" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="802007032" x="2646" y="306" w="74" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_A_MV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1075486167" x="2682" y="306" w="85" h="40" z="1760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_A_MV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1000" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663334" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="306" w="46" h="10" orient="0" id="549003241" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="886079818" x="2646" y="342" w="72" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_P_MV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1275825479" x="2682" y="342" w="84" h="40" z="1700" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_P_MV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.8" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663328" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="342" w="46" h="10" orient="0" id="2039889851" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2021047300" x="2646" y="378" w="74" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Q_MV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1440932216" x="2682" y="378" w="86" h="40" z="1650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_Q_MV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.7" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663323" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="378" w="46" h="10" orient="0" id="72728135" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2646" y="108" w="46" h="10" orient="0" id="322329174" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1088772661" x="2646" y="108" w="92" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_V_LV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1344122389" x="2682" y="108" w="103" h="40" z="1980" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_V_LV_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663361" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="216" w="46" h="10" orient="0" id="776375446" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="384549660" x="2682" y="216" w="83" h="40" z="1860" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_Q_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.7" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663347" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1095251713" x="2646" y="216" w="72" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Q_LV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="180" w="46" h="10" orient="0" id="580720715" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1629716426" x="2682" y="180" w="81" h="40" z="1900" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_P_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.8" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663351" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1136333340" x="2646" y="180" w="70" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_P_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1279062394" x="1836" y="918" w="76" h="35" z="320" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="PCU2_BRK" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2103199388" x="1926" y="918" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1194668111" name="" x="1872" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="715073575" x="1782" y="1692" w="80" h="41" z="490" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="POI_BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="552567291" x="612" y="270" w="44" h="21" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="1" />
            <param name="OType" value="0" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1867387480" x="594" y="252" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="POI_BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1010229150" name="" x="576" y="270" w="28" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="96308495" x="612" y="270" w="44" h="25" z="660" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1644541565" x="756" y="270" w="44" h="21" z="680" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="0" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1215796153" x="504" y="252" w="76" h="35" z="110" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="HV_BRK" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="968218114" x="2412" y="432" w="90" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Arms_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1143081174" x="2484" y="432" w="101" h="40" z="1610" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_Arms_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663320" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2412" y="432" w="82" h="10" orient="0" id="1032615385" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2628" y="432" w="82" h="10" orient="0" id="1624001032" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="224869809" x="2700" y="432" w="101" h="40" z="1600" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_Arms_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663319" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1198645604" x="2628" y="432" w="90" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Arms_LV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="507042467" name="" x="2916" y="252" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="59851039" x="3006" y="252" w="57" h="40" z="1770" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Hz_POI" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="Hz" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="45" />
            <param name="Max" value="66" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663337" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1092367268" x="2916" y="252" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Hz_POI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="653370345" name="" x="1656" y="1692" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="261222300" x="1602" y="198" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BessWSpt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2069304640" name="" x="1602" y="198" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="897538912" name="" x="1836" y="1746" w="82" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1305578091" x="1098" y="126" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Meas_Plant" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1356407511" name="" x="1098" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="534984920" x="1206" y="180" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Hz_POI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="43010552" x="1170" y="180" w="28" h="26" z="910" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2013034483" name="" x="1152" y="126" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="498235538" x="1170" y="144" w="28" h="26" z="920" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2143212659" name="" x="1170" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1411495736" x="1206" y="144" w="50" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vol_POI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1318391481" name="" x="1170" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1249390481" name="" x="1692" y="1746" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:bin_delay" id="1921376864" x="684" y="270" w="80" h="59" z="670" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="111732689">
            <param name="T" value="0.05 [s]" />
            <param name="Toff" value="0.05 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="844968393" x="1674" y="162" w="76" h="22" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="35550" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="400574328" x="1674" y="180" w="76" h="22" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="-35550" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1654689013" name="" x="612" y="1566" w="87" h="54" orient="0" disable="false">
          <paramlist>
            <param name="Name" value="PCU1_MVBUS" />
            <param name="BaseKV" value="33.0" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
            <param name="VA" value="0.0" />
            <param name="VM" value="1.0" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:resistor" id="872802198" x="540" y="1584" w="64" h="33" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1E6 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1520235462" x="576" y="1584" w="34" h="26" z="0" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="51423618" x="1602" y="252" w="58" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVolSpt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="80694899" name="" x="1710" y="252" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="698525082" name="" x="1296" y="1872" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="114342022" x="2124" y="144" w="80" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DEBUG_PCU1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1062635085" x="2124" y="180" w="72" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MEAS_PCU1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1653057934" name="" x="2178" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="155507387" name="" x="2178" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="684574126" name="" x="2178" y="288" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1267398813" name="" x="2178" y="252" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1597225411" x="2124" y="288" w="72" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MEAS_PCU2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1227253719" x="2124" y="252" w="80" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DEBUG_PCU2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="956348986" x="216" y="1836" w="64" h="31" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.5e-6 [H]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="1352751613" x="180" y="1854" w="64" h="31" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.5e-6 [H]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1071003355" name="" x="180" y="1854" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="151365341" name="" x="180" y="1836" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="1782" w="100" h="10" orient="0" id="120375597" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="1782" w="10" h="46" orient="0" id="2094090356" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="1926" w="100" h="10" orient="0" id="1228340747" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="72" y="1890" w="10" h="46" orient="0" id="1865372914" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="1836" w="10" h="64" orient="0" id="1286096123" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="1926" w="10" h="82" orient="0" id="113078120" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:source1" id="1439784191" x="72" y="1854" w="46" h="80" z="1" orient="1" defn="master:source1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83527679">
            <param name="Name" value="Battery" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="0" />
            <param name="Vm" value="1.3 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Imp" value="1" />
            <param name="ACDC" value="1" />
            <param name="Exph" value="0" />
            <param name="Term" value="0" />
            <param name="Es" value="132.79056 [kV]" />
            <param name="F0" value="60.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pac" value="0.0 [MW]" />
            <param name="Qac" value="0.0 [MVAR]" />
            <param name="Esd" value="1.3 [kV]" />
            <param name="Pdc" value="0.0 [MW]" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="0.010 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="Ia" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1531000817" name="" x="1710" y="126" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="2394" y="36" w="1224" h="36" colors="10526880, 15792890" id="1516173592">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[PCU logging & Debugging]]></Sticky>
        <Sticky classid="Sticky" x="1062" y="36" w="1206" h="36" colors="10526880, 15792890" id="1457537088">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[PPM/HyCon]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1825175404" x="2628" y="468" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Phs" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="684539198" x="2700" y="468" w="72" h="40" z="1550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_Phs" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663314" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2628" y="468" w="82" h="10" orient="0" id="930608847" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2412" y="468" w="82" h="10" orient="0" id="700651677" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1395805829" x="2484" y="468" w="72" h="40" z="1570" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU1_Phs" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663316" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1773349218" x="2412" y="468" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Phs" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1336501320" x="2916" y="216" w="68" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_Phs" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="289292808" x="3006" y="216" w="80" h="40" z="1830" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PLANT_Phs" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-15" />
            <param name="Max" value="15" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663345" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="216" w="100" h="10" orient="0" id="342458204" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="SCAvg_Lib:SCxxxx" id="260202379" x="378" y="1548" w="134" h="135" z="980" orient="4" defn="SCAvg_Lib:SCxxxx" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126711551">
            <param name="FileNum" value="51" />
            <param name="PCU_Name" value="PCU1" />
            <param name="InvPwrVolTyp_" value="16641" />
            <param name="Log2File" value="0" />
            <param name="FastStart" value="1700" />
            <param name="DPS_Spt" value="DPS1_Spt" />
            <param name="DPS_Fb" value="DPS1_Fb" />
            <param name="DEBUG_PCU" value="DEBUG_PCU1" />
            <param name="MEAS_PCU" value="MEAS_PCU1" />
            <param name="Name" value="" />
            <param name="CnvType" value="0" />
            <param name="GriCod_" value="9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SCAvg_Lib:SCxxxx" id="1146997769" x="342" y="1872" w="134" h="135" z="1010" orient="4" defn="SCAvg_Lib:SCxxxx" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126711551">
            <param name="FileNum" value="57" />
            <param name="PCU_Name" value="PCU2" />
            <param name="InvPwrVolTyp_" value="82177" />
            <param name="GriCod_" value="9" />
            <param name="Log2File" value="0" />
            <param name="FastStart" value="1500" />
            <param name="DPS_Spt" value="DPS2_Spt" />
            <param name="DPS_Fb" value="DPS2_Fb" />
            <param name="DEBUG_PCU" value="DEBUG_PCU2" />
            <param name="MEAS_PCU" value="MEAS_PCU2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="481470137" name="" x="1206" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="293705908" x="1170" y="216" w="40" h="26" z="900" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="6" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="922050206" name="" x="1224" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1616668258" x="1224" y="216" w="86" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_abc_POI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1775440532" x="1836" y="972" w="76" h="35" z="340" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="MVBRK" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="547363455" x="1926" y="972" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MVBRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1478388733" name="" x="1872" y="972" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="468" y="342" w="432" h="36" colors="10526880, 15792890" id="365110287">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[PCU feedback preparation]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1931728014" x="648" y="468" w="72" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Fb_SI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="211886912" x="450" y="450" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1531037610" x="450" y="486" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="No_PCU1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1943008747" name="" x="450" y="450" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="184423233" name="" x="450" y="486" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1807477279" name="" x="594" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="HyCtl_PSCAD_Lib:Aggr_Fb_Scaled" id="810025572" x="540" y="468" w="124" h="110" z="990" orient="0" defn="HyCtl_PSCAD_Lib:Aggr_Fb_Scaled" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="945787338" x="1692" y="432" w="72" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Fb_SI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1554199750" name="" x="882" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="SC_Lib:DPS_Dummy" id="783647226" x="270" y="1998" w="100" h="38" z="610" orient="0" defn="SC_Lib:DPS_Dummy" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="151730983" x="360" y="1998" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DPS2_Fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="380235890" x="360" y="1656" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DPS1_Fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SC_Lib:DPS_Dummy" id="743168893" x="270" y="1656" w="100" h="38" z="450" orient="0" defn="SC_Lib:DPS_Dummy" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1275632392" name="" x="324" y="1656" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="456451832" name="" x="324" y="1998" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inductor" id="1512868834" x="252" y="1512" w="64" h="31" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.5e-6 [H]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inductor" id="770543162" x="216" y="1530" w="64" h="31" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="666653">
            <param name="L" value="0.5e-6 [H]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" defn="master:ground" id="2045060344" x="216" y="1602" w="26" h="34" z="0" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:capacitor" defn="master:capacitor" id="401477246" x="180" y="1548" w="34" h="44" z="1" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108275881">
            <param name="C" value="1 [uF]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="1512" w="10" h="64" orient="0" id="111847431" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1458" w="100" h="10" orient="0" id="1634186894" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1458" w="10" h="46" orient="0" id="1126771549" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1602" w="100" h="10" orient="0" id="1859463536" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="126" y="1566" w="10" h="46" orient="0" id="2099446515" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="1602" w="10" h="64" orient="0" id="28083161" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="1512" w="10" h="64" orient="0" id="136178973" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="1602" w="10" h="82" orient="0" id="784743663" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="1548" w="28" h="10" orient="0" id="1168794583" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:photovoltaic_source" id="1473112425" x="126" y="1530" w="82" h="90" z="1300" orient="1" defn="master:photovoltaic_source" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124109687">
            <param name="PVname" value="PCU1_PV" />
            <param name="Nsr" value="24" />
            <param name="Npl" value="2000" />
            <param name="Ncsr" value="72" />
            <param name="Ncpl" value="1" />
            <param name="Gref" value="1000" />
            <param name="Tref" value="25" />
            <param name="View1" value="1" />
            <param name="Aeff" value="0.01" />
            <param name="Rsr" value="0.02" />
            <param name="Rsh" value="1000" />
            <param name="Di" value="1.5" />
            <param name="Ebg" value="1.103" />
            <param name="Iosr" value="1e-12[kA]" />
            <param name="Iscr" value="0.0025[kA]" />
            <param name="CTg" value="0.001" />
            <param name="Igc" value="" />
            <param name="Idic" value="" />
            <param name="Vdic" value="" />
            <param name="PLc" value="" />
            <param name="PVouta" value="" />
            <param name="Vpva" value="" />
            <param name="Ipva" value="" />
            <param name="memberof" value="" />
            <param name="Name" value="PVarray1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="129300303" x="90" y="1584" w="22" h="76" z="390" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="25" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HyCtl_PSCAD_Lib:InvFbDummy" id="1231646374" x="1548" y="468" w="150" h="51" z="180" orient="0" defn="HyCtl_PSCAD_Lib:InvFbDummy" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="468" y="36" w="432" h="36" colors="10526880, 15792890" id="1241786749">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Plant configuration]]></Sticky>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="660279007" x="612" y="90" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="HV_Vol_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2069333067" x="2952" y="666" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="HV_Vol_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="355907625" x="1998" y="414" w="92" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DEBUG_HyCon1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="147334921" name="" x="1890" y="414" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2085428173" name="" x="2124" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1228028549" x="2124" y="468" w="92" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DEBUG_HyCon1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HyCtl_PSCAD_Lib:DEBUG_HyCon_Scope" id="2045663608" x="2232" y="450" w="100" h="58" z="1620" orient="0" defn="HyCtl_PSCAD_Lib:DEBUG_HyCon_Scope" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="HyCon1" />
          </paramlist>
          <paramlist link="984602154" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1622009046" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1054436831" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="639068632" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="964101026" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1178377148" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1019053094" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="2052416512" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="828207484" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1320669426" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="821968828" x="612" y="126" w="28" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Fsys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="940421457" name="" x="1728" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1964940568" name="" x="1728" y="414" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1311518320" name="" x="1890" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="18" w="1918" h="514" orient="0" id="245526258" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="504" />
          <vertex x="1908" y="504" />
          <vertex x="1908" y="0" />
          <vertex x="0" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="244955655" name="" x="1890" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:nodeloop" defn="master:nodeloop" id="2013406559" x="1242" y="1872" w="14" h="80" z="600" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27415962">
            <param name="View" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms3ph" defn="master:rms3ph" id="1848716377" x="1242" y="1800" w="59" h="80" z="1250" orient="5" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="73810968">
            <param name="Type" value="1" />
            <param name="View" value="1" />
            <param name="Scale" value="1" />
            <param name="Ts" value="0.02 [sec]" />
            <param name="freq" value="Fsys" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0 [kV]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="439021506" x="1242" y="1728" w="72" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MV_Bus_Vol" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1624556283" name="" x="1242" y="1764" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="18" y="594" w="2314" h="640" orient="0" id="1967865335" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="630" />
          <vertex x="2304" y="630" />
          <vertex x="2304" y="0" />
          <vertex x="0" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="36" y="612" w="2250" h="36" colors="10526880, 15792890" id="1291973654">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Plant Stimuli]]></Sticky>
        <Sticky classid="Sticky" x="36" y="666" w="720" h="36" colors="10526880, 15792890" id="1009110122">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[HyCon setpoints]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="497039539" x="648" y="936" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVArSpt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="1512" w="10" h="46" orient="0" id="1709348766" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1042554411" x="90" y="1476" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Irr" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1404" y="666" w="720" h="36" colors="10526880, 15792890" id="2087189380">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Operating Mode]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1280106416" x="1926" y="774" w="52" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PVmode" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="45223112" name="" x="1818" y="774" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1530" y="756" w="162" h="126" id="1174451233" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Setpoints" />
          </paramlist>
          <Control classid="Switch" id="1764641369" name="PV" link="2080782626" />
        </Frame>
        <User classid="UserCmp" name="master:var_switch" id="2080782626" x="1746" y="774" w="51" h="53" z="230" orient="0" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="on" />
            <param name="Toff" value="off" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="38550708" x="1818" y="774" w="44" h="21" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1222207766" name="" x="540" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1244587987" name="" x="540" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="const" defn="master:const" id="72549883" x="504" y="90" w="76" h="35" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="HV Vol base" />
            <param name="Value" value="132" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="1048068175" x="504" y="126" w="76" h="35" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Freq base" />
            <param name="Value" value="50" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="12166096" name="" x="1620" y="468" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="623083234" x="576" y="1152" w="54" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Irr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1780894538" x="1602" y="126" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiWLimSales" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="1164218888" x="1818" y="108" w="156" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Active power sales limit POI" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1220125381" name="" x="1728" y="378" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1986269797" name="" x="1710" y="360" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1710" y="324" w="28" h="10" orient="0" id="1615046488" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="879413852" name="" x="1728" y="468" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="DDSRF_PLL_Lib:DDSRF_PLL_1" id="839518336" x="1782" y="1764" w="145" h="84" z="890" orient="0" defn="DDSRF_PLL_Lib:DDSRF_PLL_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="50202068">
            <param name="Name" value="" />
            <param name="Vsys" value="132" />
            <param name="Fsys" value="50" />
            <param name="Meas_Island" value="Meas_Plant" />
            <param name="Meas_Grid" value="Meas_Grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="581045017" x="1476" y="1692" w="98" h="64" z="1270" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="T2" />
            <param name="Tmva" value="110 [MVA]" />
            <param name="f" value="50" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.13 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.00 [pu]" />
            <param name="CuL" value="0.0028 [pu]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="132 [kV]" />
            <param name="V2" value="33 [kV]" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="1.0 [s]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Txk" value="0.1 [s]" />
            <param name="Im1" value="1 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="494216201" x="1494" y="1638" w="36" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="YNd1" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="904171570" x="1530" y="1620" w="48" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="maintap" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1274488162" name="" x="1530" y="1674" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1142682785" x="1494" y="1728" w="26" h="34" z="0" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1963490499" x="1584" y="1512" w="76" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Tap_position" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="590451931" name="" x="1548" y="1494" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1899514647" name="" x="1404" y="1494" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1701412690" x="1404" y="1494" w="82" h="23" z="1" orient="6" link="-1" defn="master:datalabel" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_V_MV" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1374696001" x="1404" y="1512" w="76" h="22" z="440" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1.00" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1627484582" name="" x="1584" y="1512" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="523723990" x="1584" y="1494" w="48" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="maintap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="234771314" x="1638" y="1494" w="60" h="40" z="1290" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="maintap" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663297" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1126821376" name="" x="1584" y="1494" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="SUMSF_V1:TapCtrl_1" id="534238275" x="1494" y="1494" w="116" h="61" z="840" orient="0" defn="SUMSF_V1:TapCtrl_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="35147217">
            <param name="Name" value="" />
            <param name="TpWdg" value="1" />
            <param name="Vtr_2" value="132 [kV]" />
            <param name="dPos" value="0.0125 [pu]" />
            <param name="Hyst_pu" value="0.8 [pu]" />
            <param name="NupSteps" value="8" />
            <param name="NdnSteps" value="8" />
            <param name="Pos0" value="9" />
            <param name="Tfilt_rms" value="0.01" />
            <param name="Ttap" value="30 [s]" />
            <param name="Dir" value="1" />
            <param name="Ttap_0_init" value="0.05 [s]" />
            <param name="TstartInit" value="3.0" />
            <param name="TendInit_0" value="3.0" />
            <param name="Ttap_init" value="30" />
            <param name="TendInit" value="1000" />
            <param name="Tdelay_first_tap" value="30 [s]" />
            <param name="Tdelay_subsequent" value="30 [s]" />
          </paramlist>
          <paramlist link="561344123" name="">
            <param name="xmin" value="3.75" />
            <param name="xmax" value="8.75" />
          </paramlist>
          <paramlist link="136476550" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1573687028" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1777028566" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="100138446" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="122835826" x="1422" y="1692" w="44" h="54" z="470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="33 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Amp_MV" />
            <param name="VolI" value="" />
            <param name="P" value="PLANT_P_MV" />
            <param name="Q" value="PLANT_Q_MV" />
            <param name="Vrms" value="PLANT_V_MV" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="2" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="PLANT_I_MV" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="943764813" x="1350" y="1692" w="80" h="41" z="460" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="MVBRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="282894234" name="" x="1386" y="1692" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="SUMSF_V1:xfmr_2w_scaled" id="160824263" x="540" y="1872" w="116" h="81" z="550" orient="4" defn="SUMSF_V1:xfmr_2w_scaled" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="19039718">
            <param name="Name" value="T1_2" />
            <param name="Tmva" value="4.2" />
            <param name="f" value="50.0" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.065" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.0065" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V2" value="0.63" />
            <param name="V1" value="33" />
            <param name="Im1" value="0.4" />
            <param name="Txk" value="0.1" />
            <param name="Xknee" value="1.25" />
            <param name="Tdc" value="1.0" />
            <param name="Xair" value="0.2" />
            <param name="Sat" value="1" />
            <param name="Enab" value="0" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="FLXCA" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXAB" value="" />
            <param name="IMCA" value="" />
            <param name="IMBC" value="" />
            <param name="IMAB" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1248158520" x="522" y="1836" w="76" h="22" z="510" orient="6" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="18" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="490848671" x="558" y="1818" w="56" h="23" z="1" orient="2" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="No_PCU2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1572008603" name="" x="558" y="1836" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" id="1502556572" x="558" y="1782" w="34" h="20" z="1" orient="0" defn="master:annotation" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Dy11" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1845419751" name="" x="414" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="322845758" name="" x="1170" y="1548" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1884384611" name="" x="1296" y="1872" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="SUMSF_V1:GridSource" id="1927070795" x="2268" y="1692" w="130" h="84" z="540" orient="4" defn="SUMSF_V1:GridSource" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65570576">
            <param name="Name" value="GridSource_1" />
            <param name="Vnom" value="132" />
            <param name="Fnom" value="50" />
            <param name="X_R" value="3.0" />
            <param name="SCL" value="251.5" />
            <param name="mode" value="0" />
            <param name="Vbase" value="132" />
            <param name="Vpu" value="0.999776463133" />
            <param name="Fbase" value="50" />
            <param name="FprofileMethod" value="1" />
            <param name="choice" value="0" />
            <param name="FprofileScal" value="0" />
            <param name="FprofileOffset" value="0" />
            <param name="untitled" value="0" />
            <param name="X1" value="0" />
            <param name="Y1" value="0" />
            <param name="Y2" value="0" />
            <param name="Y3" value="0" />
            <param name="Y4" value="0" />
            <param name="Y5" value="0" />
            <param name="Y6" value="0" />
            <param name="Y7" value="0" />
            <param name="Y8" value="0" />
            <param name="Y9" value="0" />
            <param name="X2" value="0" />
            <param name="X3" value="0" />
            <param name="X4" value="0" />
            <param name="X5" value="0" />
            <param name="X6" value="0" />
            <param name="X7" value="0" />
            <param name="X8" value="0" />
            <param name="X9" value="0" />
            <param name="X10" value="0" />
            <param name="Y10" value="0" />
            <param name="F_N" value="8" />
            <param name="VprofileMethod" value="1" />
            <param name="VprofileScal" value="1" />
            <param name="VprofileOffset" value="0" />
            <param name="MagDist" value="0.1" />
            <param name="Fdist" value="10" />
            <param name="PHprofileMethod" value="1" />
            <param name="MagBase" value="0" />
            <param name="F_X1" value="0.0" />
            <param name="F_Y1" value="50.0" />
            <param name="F_Y2" value="50.0" />
            <param name="F_Y3" value="51.00" />
            <param name="F_Y4" value="51.00" />
            <param name="F_Y5" value="51.5" />
            <param name="F_Y6" value="51.5" />
            <param name="F_Y7" value="50" />
            <param name="F_Y8" value="50" />
            <param name="F_Y9" value="0" />
            <param name="F_X2" value="5.0" />
            <param name="F_X3" value="5.5" />
            <param name="F_X4" value="10.0" />
            <param name="F_X5" value="10.5" />
            <param name="F_X6" value="15.0" />
            <param name="F_X7" value="15.5" />
            <param name="F_X8" value="25" />
            <param name="F_X9" value="0" />
            <param name="F_X10" value="0" />
            <param name="F_Y10" value="0" />
            <param name="V_Y1" value="1.02" />
            <param name="V_Y2" value="1.02" />
            <param name="V_Y3" value="0.918" />
            <param name="V_Y4" value="0.918" />
            <param name="V_Y5" value="1.02" />
            <param name="V_Y6" value="1.02" />
            <param name="V_Y7" value="0" />
            <param name="V_Y8" value="0" />
            <param name="V_Y9" value="0" />
            <param name="V_Y10" value="0" />
            <param name="V_X1" value="0" />
            <param name="V_X2" value="5" />
            <param name="V_X3" value="5.001" />
            <param name="V_X4" value="10.00" />
            <param name="V_X5" value="10.001" />
            <param name="V_X6" value="15.0" />
            <param name="V_X7" value="0" />
            <param name="V_X8" value="0" />
            <param name="V_X9" value="0" />
            <param name="V_X10" value="0" />
            <param name="V_N" value="6" />
            <param name="PH_Y1" value="0.0" />
            <param name="PH_Y2" value="0.0" />
            <param name="PH_Y3" value="90" />
            <param name="PH_Y4" value="90" />
            <param name="PH_Y5" value="0.0" />
            <param name="PH_Y6" value="0.0" />
            <param name="PH_Y7" value="0" />
            <param name="PH_Y8" value="0" />
            <param name="PH_Y9" value="0" />
            <param name="PH_Y10" value="0" />
            <param name="PH_X1" value="0.0" />
            <param name="PH_X2" value="5.0" />
            <param name="PH_X3" value="5.01" />
            <param name="PH_X4" value="10.0" />
            <param name="PH_X5" value="10.01" />
            <param name="PH_X6" value="15" />
            <param name="PH_X7" value="15.01" />
            <param name="PH_X8" value="0" />
            <param name="PH_X9" value="0" />
            <param name="PH_X10" value="0" />
            <param name="PH_N" value="6" />
            <param name="PhDistMad" value="0" />
            <param name="PhDistMag" value="0" />
            <param name="switchTime" value="0" />
            <param name="newSCR" value="0" />
            <param name="newX_R" value="0" />
            <param name="SCR_new" value="0" />
            <param name="X_R_new" value="0" />
            <param name="SCL_new" value="0" />
            <param name="Vpu_new" value="0" />
            <param name="enableSecSCR" value="0" />
            <param name="angle_offset" value="0" />
            <param name="OscStartTime" value="5.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SUMSF_V1:FaultBlock" id="1591544161" x="2142" y="1836" w="84" h="122" z="630" orient="0" defn="SUMSF_V1:FaultBlock" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="79056238">
            <param name="Name" value="FaultBlock_1" />
            <param name="status" value="1" />
            <param name="Time1_15" value="0" />
            <param name="Time1_14" value="0" />
            <param name="Time1_13" value="0" />
            <param name="Time1_12" value="0" />
            <param name="Time1_11" value="0" />
            <param name="Time1_10" value="0" />
            <param name="Time1_9" value="0" />
            <param name="Time1_8" value="0" />
            <param name="Time1_7" value="0" />
            <param name="Time1_6" value="0" />
            <param name="Time1_5" value="0" />
            <param name="Time1_4" value="0" />
            <param name="Time1_3" value="0" />
            <param name="Time1_2" value="0" />
            <param name="Time1_1" value="0" />
            <param name="N_fault" value="0" />
            <param name="Time1" value="5" />
            <param name="Duration1" value="0.43" />
            <param name="Type1" value="0" />
            <param name="Impedance1" value="18" />
            <param name="X_R1" value="3.0" />
            <param name="Time15" value="0" />
            <param name="Time14" value="0" />
            <param name="Time13" value="0" />
            <param name="Time12" value="0" />
            <param name="Time11" value="0" />
            <param name="Time10" value="0" />
            <param name="Time9" value="0" />
            <param name="Time8" value="0" />
            <param name="Time7" value="0" />
            <param name="Time6" value="0" />
            <param name="Time5" value="0" />
            <param name="Time4" value="0" />
            <param name="Time3" value="0" />
            <param name="Time2" value="30" />
            <param name="Duration15" value="0" />
            <param name="Type15" value="0" />
            <param name="Impedance15" value="0" />
            <param name="Duration14" value="0" />
            <param name="Type14" value="0" />
            <param name="Impedance14" value="0" />
            <param name="Duration13" value="0" />
            <param name="Type13" value="0" />
            <param name="Impedance13" value="0" />
            <param name="Duration12" value="0" />
            <param name="Type12" value="0" />
            <param name="Impedance12" value="0" />
            <param name="Duration11" value="0" />
            <param name="Type11" value="0" />
            <param name="Impedance11" value="0" />
            <param name="Duration10" value="0" />
            <param name="Type10" value="0" />
            <param name="Impedance10" value="0" />
            <param name="Duration9" value="0" />
            <param name="Type9" value="0" />
            <param name="Impedance9" value="0" />
            <param name="Duration8" value="0" />
            <param name="Type8" value="0" />
            <param name="Impedance8" value="0" />
            <param name="Duration7" value="0" />
            <param name="Type7" value="0" />
            <param name="Impedance7" value="0" />
            <param name="Duration6" value="0" />
            <param name="Type6" value="0" />
            <param name="Impedance6" value="0" />
            <param name="Duration5" value="0" />
            <param name="Type5" value="0" />
            <param name="Impedance5" value="0" />
            <param name="Duration4" value="0" />
            <param name="Type4" value="0" />
            <param name="Impedance4" value="0" />
            <param name="Duration3" value="0" />
            <param name="Type3" value="0" />
            <param name="Impedance3" value="0" />
            <param name="Duration2" value="0.43" />
            <param name="Type2" value="0" />
            <param name="Impedance2" value="18" />
            <param name="X_R15" value="0" />
            <param name="X_R14" value="0" />
            <param name="X_R13" value="0" />
            <param name="X_R12" value="0" />
            <param name="X_R11" value="0" />
            <param name="X_R10" value="0" />
            <param name="X_R9" value="0" />
            <param name="X_R8" value="0" />
            <param name="X_R7" value="0" />
            <param name="X_R6" value="0" />
            <param name="X_R5" value="0" />
            <param name="X_R4" value="0" />
            <param name="X_R3" value="0" />
            <param name="X_R2" value="3.0" />
            <param name="N_faults" value="1" />
            <param name="Fbase" value="50" />
            <param name="Capacity1" value="0" />
            <param name="Capacity2" value="0" />
            <param name="Capacity3" value="0" />
            <param name="Capacity4" value="0" />
            <param name="Capacity5" value="0" />
            <param name="Capacity6" value="0" />
            <param name="Capacity7" value="0" />
            <param name="Capacity8" value="0" />
            <param name="Capacity9" value="0" />
            <param name="Capacity10" value="0" />
            <param name="Capacity11" value="0" />
            <param name="Capacity12" value="0" />
            <param name="Capacity13" value="0" />
            <param name="Capacity14" value="0" />
            <param name="Capacity15" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="46000738" name="" x="2142" y="1782" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="SUMSF_V1:xfmr_2w_scaled" id="944246549" x="540" y="1548" w="116" h="81" z="410" orient="4" defn="SUMSF_V1:xfmr_2w_scaled" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="19039718">
            <param name="Name" value="T1_2" />
            <param name="Tmva" value="4.2" />
            <param name="f" value="50.0" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.065" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.0065" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V2" value="0.63" />
            <param name="V1" value="33" />
            <param name="Im1" value="0.4" />
            <param name="Txk" value="0.1" />
            <param name="Xknee" value="1.25" />
            <param name="Tdc" value="1.0" />
            <param name="Xair" value="0.2" />
            <param name="Sat" value="1" />
            <param name="Enab" value="0" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="FLXCA" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXAB" value="" />
            <param name="IMCA" value="" />
            <param name="IMBC" value="" />
            <param name="IMAB" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1669127423" x="522" y="1512" w="76" h="22" z="380" orient="6" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="24" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1630277197" name="" x="558" y="1476" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1435076461" x="1602" y="234" w="52" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiPfSpt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="394474131" name="" x="1602" y="234" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="654753867" x="1620" y="450" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="dummy_fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="373117027" x="2124" y="378" w="64" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="dummy_fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1284640806" x="1692" y="414" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SC_Fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="581491248" x="1818" y="828" w="44" h="21" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1699643627" name="" x="1782" y="774" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="687395885" x="1926" y="846" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="557021275" x="1854" y="846" w="80" h="56" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="112549534">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="1" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="318340400" x="1782" y="864" w="44" h="25" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="58931267">
            <param name="INTR" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1857394408" x="1746" y="864" w="76" h="35" z="280" orient="0" defn="master:consti" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="PCU1_BRK" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1809214813" name="" x="1890" y="846" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1398950190" x="2196" y="378" w="82" h="90" z="880" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="10" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="165131015" x="2232" y="378" w="40" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="SC_Fb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1398804494" x="2124" y="342" w="72" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Fb_SI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="28728756" name="" x="2124" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="13357574" name="" x="2124" y="378" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1120260733" x="2196" y="414" w="52" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PVmode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1913545911" x="648" y="1008" w="52" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiPfSpt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="783233731" name="" x="144" y="1152" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var" id="1848744033" x="108" y="936" w="76" h="53" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Qstp_manual" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.395" />
            <param name="Min" value="-0.395" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var" id="1318337119" x="108" y="1008" w="80" h="53" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="PFstp_manual" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var" id="2086338592" x="198" y="972" w="74" h="53" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Pstp_manual" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-0.5556" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="873711755" name="" x="234" y="900" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="195980378" name="" x="144" y="936" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1641280956" name="" x="144" y="1008" w="172" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="630437644" name="" x="234" y="972" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:var" id="871555513" x="198" y="900" w="76" h="53" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Vstp_manual" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var" id="185081272" x="198" y="1080" w="82" h="53" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="P1stp_manual" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5556" />
            <param name="Min" value="-0.5556" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1462532501" name="" x="234" y="1080" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="90" y="720" w="576" h="126" id="275596169" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="838736268" name="Vstp_manual" link="871555513" />
          <Control classid="Slider" id="1748296122" name="Qstp_manual" link="1848744033" />
          <Control classid="Slider" id="1374524847" name="Pstp_manual" link="2086338592" />
          <Control classid="Slider" id="1614192072" name="P1stp_manual" link="185081272" />
          <Control classid="Slider" id="460330094" name="PFstp_manual" link="1318337119" />
          <Control classid="Slider" id="2042622281" name="Irradiance" link="1636021188" />
        </Frame>
        <User classid="UserCmp" name="SUMSF_V1:setpointProfiles" id="163769877" x="360" y="954" w="184" h="295" z="780" orient="0" defn="SUMSF_V1:setpointProfiles" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="19327166">
            <param name="Name" value="setpointProfiles_1" />
            <param name="Vstp_X1" value="0" />
            <param name="F_X1" value="0" />
            <param name="F_Y1" value="0" />
            <param name="F_Y2" value="0" />
            <param name="F_Y3" value="0" />
            <param name="F_Y4" value="0" />
            <param name="F_Y5" value="0" />
            <param name="F_Y6" value="0" />
            <param name="F_Y7" value="0" />
            <param name="F_Y8" value="0" />
            <param name="F_Y9" value="0" />
            <param name="F_X2" value="0" />
            <param name="F_X3" value="0" />
            <param name="FprofileMethod" value="0" />
            <param name="F_X4" value="0" />
            <param name="F_X5" value="0" />
            <param name="F_X6" value="0" />
            <param name="F_X7" value="0" />
            <param name="F_X8" value="0" />
            <param name="F_X9" value="0" />
            <param name="F_X10" value="0" />
            <param name="F_Y10" value="0" />
            <param name="FprofileScal" value="0" />
            <param name="FprofileOffset" value="0" />
            <param name="F_N" value="10" />
            <param name="Vstp_Y1" value="1.02" />
            <param name="Vstp_Y2" value="1.02" />
            <param name="Vstpbase" value="1.0" />
            <param name="Vstp_Y3" value="1.05" />
            <param name="Vstp_Y4" value="1.05" />
            <param name="Vstp_Y5" value="1.02" />
            <param name="Vstp_Y6" value="1.02" />
            <param name="Vstp_Y7" value="0" />
            <param name="Vstp_Y8" value="0" />
            <param name="Vstp_Y9" value="0" />
            <param name="Vstp_X2" value="4.0" />
            <param name="Vstp_X3" value="4.001" />
            <param name="VstpMethod" value="2" />
            <param name="Vstp_X4" value="10.0" />
            <param name="Vstp_X5" value="10.001" />
            <param name="Vstp_X6" value="100" />
            <param name="Vstp_X7" value="0" />
            <param name="Vstp_X8" value="0" />
            <param name="Vstp_X9" value="0" />
            <param name="Vstp_X10" value="0" />
            <param name="Vstp_Y10" value="0" />
            <param name="Vstp_N" value="6" />
            <param name="Vstp_default" value="0" />
            <param name="Vstp_X1_1" value="0" />
            <param name="Vstp_Y1_1" value="0" />
            <param name="Vstp_Y2_1" value="0" />
            <param name="QstpBase" value="1.0" />
            <param name="Vstp_Y3_1" value="0" />
            <param name="Vstp_Y4_1" value="0" />
            <param name="Vstp_Y5_1" value="0" />
            <param name="Vstp_Y6_1" value="0" />
            <param name="Vstp_Y7_1" value="0" />
            <param name="Vstp_Y8_1" value="0" />
            <param name="Vstp_Y9_1" value="0" />
            <param name="Vstp_X2_1" value="0" />
            <param name="Vstp_X3_1" value="0" />
            <param name="QstpMethod" value="2" />
            <param name="Vstp_X4_1" value="0" />
            <param name="Vstp_X5_1" value="0" />
            <param name="Vstp_X6_1" value="0" />
            <param name="Vstp_X7_1" value="0" />
            <param name="Vstp_X8_1" value="0" />
            <param name="Vstp_X9_1" value="0" />
            <param name="Vstp_X10_1" value="0" />
            <param name="Vstp_Y10_1" value="0" />
            <param name="Vstp_N_1" value="10" />
            <param name="Vstp_default_1" value="1.0" />
            <param name="Qstp_X1" value="0" />
            <param name="Qstp_X2" value="0" />
            <param name="Qstp_X3" value="0" />
            <param name="Qstp_X4" value="0" />
            <param name="Qstp_X5" value="0" />
            <param name="Qstp_N" value="10" />
            <param name="Qstp_default" value="1.0" />
            <param name="Qstp_Y1" value="0" />
            <param name="Qstp_Y2" value="0" />
            <param name="Qstp_X6" value="0" />
            <param name="Qstp_X7" value="0" />
            <param name="Qstp_X8" value="0" />
            <param name="Qstp_X9" value="0" />
            <param name="Qstp_X10" value="0" />
            <param name="Qstp_Y3" value="0" />
            <param name="Qstp_Y4" value="0" />
            <param name="Qstp_Y5" value="0" />
            <param name="Qstp_Y6" value="0" />
            <param name="Qstp_Y7" value="0" />
            <param name="Qstp_Y8" value="0" />
            <param name="Qstp_Y9" value="0" />
            <param name="Qstp_Y10" value="0" />
            <param name="Qstp_X1_1" value="0" />
            <param name="Qstp_Y1_1" value="0" />
            <param name="Qstp_Y2_1" value="0" />
            <param name="PFstpBase" value="1.0" />
            <param name="Qstp_Y3_1" value="0" />
            <param name="Qstp_Y4_1" value="0" />
            <param name="Qstp_Y5_1" value="0" />
            <param name="Qstp_Y6_1" value="0" />
            <param name="Qstp_Y7_1" value="0" />
            <param name="Qstp_Y8_1" value="0" />
            <param name="Qstp_Y9_1" value="0" />
            <param name="Qstp_X2_1" value="0" />
            <param name="Qstp_X3_1" value="0" />
            <param name="PFstpMethod" value="2" />
            <param name="Qstp_X4_1" value="0" />
            <param name="Qstp_X5_1" value="0" />
            <param name="Qstp_X6_1" value="0" />
            <param name="Qstp_X7_1" value="0" />
            <param name="Qstp_X8_1" value="0" />
            <param name="Qstp_X9_1" value="0" />
            <param name="Qstp_X10_1" value="0" />
            <param name="Qstp_Y10_1" value="0" />
            <param name="Qstp_N_1" value="10" />
            <param name="Qstp_default_1" value="1.0" />
            <param name="PFstp_N" value="10" />
            <param name="PFstp_default" value="1.0" />
            <param name="PFstp_X1" value="0" />
            <param name="PFstp_Y1" value="0" />
            <param name="PFstp_Y2" value="0" />
            <param name="PFstp_Y3" value="0" />
            <param name="PFstp_Y4" value="0" />
            <param name="PFstp_Y5" value="0" />
            <param name="PFstp_Y6" value="0" />
            <param name="PFstp_Y7" value="0" />
            <param name="PFstp_Y8" value="0" />
            <param name="PFstp_Y9" value="0" />
            <param name="PFstp_X2" value="0" />
            <param name="PFstp_X3" value="0" />
            <param name="PFstp_X4" value="0" />
            <param name="PFstp_X5" value="0" />
            <param name="PFstp_X6" value="0" />
            <param name="PFstp_X7" value="0" />
            <param name="PFstp_X8" value="0" />
            <param name="PFstp_X9" value="0" />
            <param name="PFstp_X10" value="0" />
            <param name="PFstp_Y10" value="0" />
            <param name="Pstp_X1" value="0" />
            <param name="Pstp_Y1" value="0" />
            <param name="Pstp_Y2" value="0" />
            <param name="PstpBase" value="1.0" />
            <param name="Pstp_Y3" value="0" />
            <param name="Pstp_Y4" value="0" />
            <param name="Pstp_Y5" value="0" />
            <param name="Pstp_Y6" value="0" />
            <param name="Pstp_Y7" value="0" />
            <param name="Pstp_Y8" value="0" />
            <param name="Pstp_Y9" value="0" />
            <param name="Pstp_X2" value="0" />
            <param name="Pstp_X3" value="0" />
            <param name="PstpMethod" value="2" />
            <param name="Pstp_X4" value="0" />
            <param name="Pstp_X5" value="0" />
            <param name="Pstp_X6" value="0" />
            <param name="Pstp_X7" value="0" />
            <param name="Pstp_X8" value="0" />
            <param name="Pstp_X9" value="0" />
            <param name="Pstp_X10" value="0" />
            <param name="Pstp_Y10" value="0" />
            <param name="Pstp_N" value="10" />
            <param name="Pstp_default" value="1.0" />
            <param name="VstpDefault" value="1.0" />
            <param name="QstpDefault" value="1.0" />
            <param name="PFstpDefault" value="1.0" />
            <param name="PstpDefault" value="1.0" />
            <param name="VstpBase" value="1.0" />
            <param name="AUXstp_X1" value="0" />
            <param name="Pstp_Y1_1" value="0" />
            <param name="Pstp_Y2_1" value="0" />
            <param name="AUXstpBase" value="1.0" />
            <param name="Pstp_Y3_1" value="0" />
            <param name="Pstp_Y4_1" value="0" />
            <param name="Pstp_Y5_1" value="0" />
            <param name="Pstp_Y6_1" value="0" />
            <param name="Pstp_Y7_1" value="0" />
            <param name="Pstp_Y8_1" value="0" />
            <param name="Pstp_Y9_1" value="0" />
            <param name="AUXstp_X2" value="0" />
            <param name="AUXstp_X3" value="0" />
            <param name="AUXstpMethod" value="2" />
            <param name="AUXstp_X4" value="0" />
            <param name="AUXstp_X5" value="0" />
            <param name="AUXstp_X6" value="0" />
            <param name="AUXstp_X7" value="0" />
            <param name="AUXstp_X8" value="0" />
            <param name="AUXstp_X9" value="0" />
            <param name="Pstp_X10_1" value="0" />
            <param name="Pstp_Y10_1" value="0" />
            <param name="AUXstp_N" value="0" />
            <param name="AUXstpDefault" value="1000" />
            <param name="AUXstp_X10" value="0" />
            <param name="AUXstp_Y1" value="0" />
            <param name="AUXstp_Y2_1" value="0" />
            <param name="AUXstp_Y3" value="0" />
            <param name="AUXstp_Y4" value="0" />
            <param name="AUXstp_Y5" value="0" />
            <param name="AUXstp_Y6" value="0" />
            <param name="AUXstp_Y7" value="0" />
            <param name="AUXstp_Y8" value="0" />
            <param name="AUXstp_Y9" value="0" />
            <param name="AUXstp_Y10" value="0" />
            <param name="AUXstp_Y2" value="0" />
            <param name="P1stp_X1" value="0" />
            <param name="P1stp_Y1" value="0" />
            <param name="P1stp_Y2" value="0" />
            <param name="P1stpBase" value="1.0" />
            <param name="P1stp_Y3" value="0" />
            <param name="P1stp_Y4" value="0" />
            <param name="P1stp_Y5" value="0" />
            <param name="P1stp_Y6" value="0" />
            <param name="P1stp_Y7" value="0" />
            <param name="P1stp_Y8" value="0" />
            <param name="P1stp_Y9" value="0" />
            <param name="P1stp_X2" value="0" />
            <param name="P1stp_X3" value="0" />
            <param name="P1stpMethod" value="2" />
            <param name="P1stp_X4" value="0" />
            <param name="P1stp_X5" value="0" />
            <param name="P1stp_X6" value="0" />
            <param name="P1stp_X7" value="0" />
            <param name="P1stp_X8" value="0" />
            <param name="P1stp_X9" value="0" />
            <param name="P1stp_X10" value="0" />
            <param name="P1stp_Y10" value="0" />
            <param name="P1stp_N" value="10" />
            <param name="P1stpDefault" value="1.0" />
            <param name="Q1stp_X1" value="0" />
            <param name="Q1stp_Y1" value="0" />
            <param name="Q1stp_Y2" value="0" />
            <param name="Q1stpBase" value="1.0" />
            <param name="Q1stp_Y3" value="0" />
            <param name="Q1stp_Y4" value="0" />
            <param name="Q1stp_Y5" value="0" />
            <param name="Q1stp_Y6" value="0" />
            <param name="Q1stp_Y7" value="0" />
            <param name="Q1stp_Y8" value="0" />
            <param name="Q1stp_Y9" value="0" />
            <param name="Q1stp_X2" value="0" />
            <param name="Q1stp_X3" value="0" />
            <param name="Q1stpMethod" value="2" />
            <param name="Q1stp_X4" value="0" />
            <param name="Q1stp_X5" value="0" />
            <param name="Q1stp_X6" value="0" />
            <param name="Q1stp_X7" value="0" />
            <param name="Q1stp_X8" value="0" />
            <param name="Q1stp_X9" value="0" />
            <param name="Q1stp_X10" value="0" />
            <param name="Q1stp_Y10" value="0" />
            <param name="Q1stp_N" value="10" />
            <param name="Q1stpDefault" value="1.0" />
            <param name="PF1stp_X1" value="0" />
            <param name="PF1stp_Y1" value="0" />
            <param name="PF1stp_Y2" value="0" />
            <param name="PF1stpBase" value="1.0" />
            <param name="PF1stp_Y3" value="0" />
            <param name="PF1stp_Y4" value="0" />
            <param name="PF1stp_Y5" value="0" />
            <param name="PF1stp_Y6" value="0" />
            <param name="PF1stp_Y7" value="0" />
            <param name="PF1stp_Y8" value="0" />
            <param name="PF1stp_Y9" value="0" />
            <param name="PF1stp_X2" value="0" />
            <param name="PF1stp_X3" value="0" />
            <param name="PF1stpMethod" value="2" />
            <param name="PF1stp_X4" value="0" />
            <param name="PF1stp_X5" value="0" />
            <param name="PF1stp_X6" value="0" />
            <param name="PF1stp_X7" value="0" />
            <param name="PF1stp_X8" value="0" />
            <param name="PF1stp_X9" value="0" />
            <param name="PF1stp_X10" value="0" />
            <param name="PF1stp_Y10" value="0" />
            <param name="PF1stp_N" value="10" />
            <param name="PF1stpDefault" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:var" id="1636021188" x="108" y="1152" w="58" h="53" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="Irradiance" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1000" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1604872731" x="576" y="972" w="80" h="36" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="90000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1492025383" name="" x="432" y="972" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1345745638" name="" x="612" y="972" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="26489965" x="576" y="936" w="80" h="36" z="790" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="90000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="708034725" name="" x="612" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="98786929" name="" x="432" y="936" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="994920348" name="" x="432" y="1152" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1672960845" name="" x="432" y="1008" w="226" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1548011021" x="648" y="972" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiWLimSales" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1080311193" x="648" y="900" w="58" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVolSpt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="185445798" x="576" y="900" w="80" h="36" z="850" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="132000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1961800407" name="" x="432" y="900" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="984612659" name="" x="612" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2079856333" x="648" y="1080" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BessWSpt" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1090125219" x="576" y="1080" w="80" h="36" z="820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="90000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="119067122" name="" x="612" y="1080" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="63627502" name="" x="432" y="1080" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1891786894" x="864" y="270" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GcbStt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="925463291" x="828" y="270" w="76" h="35" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Gcb" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="1154644512" x="810" y="1548" w="116" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21478764">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value=".1781598E-4 [ohm/m]" />
            <param name="Xp" value=".31388E-3 [ohm/m]" />
            <param name="Bp" value="273.5448 [Mohm*m]" />
            <param name="Rz" value=".2952201E-3 [ohm/m]" />
            <param name="Xz" value=".1039898E-2 [ohm/m]" />
            <param name="Bz" value="414.1642 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="33 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.004717 [pu/m]" />
            <param name="XLPUP2" value="0.005945 [pu/m]" />
            <param name="BPUP2" value="0.011436 [pu/m]" />
            <param name="RPUZ2" value="0.015621 [pu/m]" />
            <param name="XLPUZ2" value="0.002559 [pu/m]" />
            <param name="BPUZ2" value="0.011436 [pu/m]" />
            <param name="Rp2" value="1.781598E-5" />
            <param name="Lp" value="8.3259256E-7" />
            <param name="Cp" value="9.697067E-6" />
            <param name="Rz2" value="2.952201E-4" />
            <param name="Lz" value="2.758415E-6" />
            <param name="Cz" value="6.4046636E-6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1102269178" name="" x="900" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="625335140" name="" x="972" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="696078409" name="" x="882" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:newpi" id="662294091" x="828" y="1872" w="116" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21478764">
            <param name="Name" value="Line1" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value=".1781598E-4 [ohm/m]" />
            <param name="Xp" value=".31388E-3 [ohm/m]" />
            <param name="Bp" value="273.5448 [Mohm*m]" />
            <param name="Rz" value=".2952201E-3 [ohm/m]" />
            <param name="Xz" value=".1039898E-2 [ohm/m]" />
            <param name="Bz" value="414.1642 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="33 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.000176 [pu/m]" />
            <param name="XLPUP2" value="0.000120 [pu/m]" />
            <param name="BPUP2" value="0.000127 [pu/m]" />
            <param name="RPUZ2" value="0.000377 [pu/m]" />
            <param name="XLPUZ2" value="0.000057 [pu/m]" />
            <param name="BPUZ2" value="0.000127 [pu/m]" />
            <param name="Rp2" value="1.781598E-5" />
            <param name="Lp" value="8.3259256E-7" />
            <param name="Cp" value="9.697067E-6" />
            <param name="Rz2" value="2.952201E-4" />
            <param name="Lz" value="2.758415E-6" />
            <param name="Cz" value="6.4046636E-6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="978064343" x="1260" y="1998" w="33" h="50" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1469168009" x="1188" y="1998" w="33" h="50" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="1 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:capacitive_load" id="1627605357" x="1260" y="2034" w="70" h="67" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="81332344">
            <param name="S" value="5.0 [MVAR]" />
            <param name="V" value="33.0 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="SD" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:capacitive_load" id="418549442" x="1188" y="2034" w="70" h="67" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="81332344">
            <param name="S" value="5.0 [MVAR]" />
            <param name="V" value="33.0 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="SD" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1008540548" name="" x="1260" y="1998" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="558418180" name="" x="1188" y="1998" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1177663443" name="" x="1188" y="1926" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="67564234" name="" x="1260" y="1944" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1386" y="1314" w="198" h="36" colors="10526880, 15792890" id="1578756140">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15793151" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFBF0" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[HV transformer]]></Sticky>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="1251734031" x="720" y="1548" w="44" h="54" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1 [MVA]" />
            <param name="BaseV" value="1 [kV]" />
            <param name="TS" value="0.05 [s]" />
            <param name="Freq" value="Fsys" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Amp_HV" />
            <param name="VolI" value="" />
            <param name="P" value="PCU1_P_MV_AGGR" />
            <param name="Q" value="PCU1_Q_MV_AGGR" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1706619466" name="" x="738" y="1548" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="648827142" name="" x="756" y="1872" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" defn="master:multimeter" id="306794587" x="738" y="1872" w="44" h="54" z="570" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1" />
            <param name="BaseV" value="1" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="Fsys" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Amp_HV" />
            <param name="VolI" value="" />
            <param name="P" value="PCU2_P_MV_AGGR" />
            <param name="Q" value="PCU2_Q_MV_AGGR" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="14945541" name="" x="1170" y="396" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="917889587" name="" x="1152" y="396" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="632720337" name="" x="1134" y="396" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1517942075" name="" x="1116" y="396" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="628990117" x="1188" y="378" w="98" h="27" z="940" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="4" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1859798034" x="1116" y="414" w="110" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_P_MV_AGGR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="338681174" x="1134" y="432" w="112" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Q_MV_AGGR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="187883443" x="1152" y="450" w="74" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_V_MV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="130877517" x="1170" y="468" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Hz_POI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="869070627" x="1386" y="378" w="98" h="27" z="930" orient="7" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="4" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1157472627" name="" x="1314" y="396" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1057104822" name="" x="1332" y="396" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="577782782" name="" x="1350" y="396" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1346300663" name="" x="1368" y="396" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="58059784" x="1314" y="414" w="110" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_P_MV_AGGR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="692140142" x="1332" y="432" w="112" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Q_MV_AGGR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1405825037" x="1350" y="450" w="74" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_V_MV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1465628758" x="1368" y="468" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Hz_POI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2916" y="108" w="100" h="10" orient="0" id="456341641" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1825491331" x="3006" y="108" w="113" h="40" z="1950" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PLANT_V_HV_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663357" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2898" y="396" w="64" h="10" orient="0" id="994744451" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="809589327" x="3096" y="396" w="79" h="40" z="1590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qspt_MVAr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="22" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663318" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1464551761" x="2898" y="396" w="82" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVArSpt_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2898" y="324" w="208" h="10" orient="0" id="1230575623" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="636344" x="3096" y="324" w="63" h="40" z="1670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PoiPfSpt" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663325" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="316649337" x="2898" y="324" w="52" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiPfSpt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="588085298" x="486" y="900" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVolSpt_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="741904490" x="486" y="936" w="82" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVArSpt_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1228591889" x="486" y="972" w="100" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiWLimSales_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="578405861" x="2988" y="396" w="80" h="36" z="1190" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="90" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="493936272" name="" x="3024" y="396" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2898" y="360" w="64" h="10" orient="0" id="259605641" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1450197031" x="3096" y="360" w="69" h="40" z="1640" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pspt_MW" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="22" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663322" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="598634348" x="2898" y="360" w="100" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiWLimSales_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="626956339" x="2988" y="360" w="80" h="36" z="1200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="90" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="541383100" name="" x="3024" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1783114620" x="3060" y="360" w="58" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pspt_MW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1448896568" x="3060" y="396" w="68" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qspt_MVAr" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:newpi" id="56359452" x="1584" y="1692" w="116" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21478764">
            <param name="Name" value="Line132" />
            <param name="PU" value="3" />
            <param name="Config" value="1" />
            <param name="F" value="50.0 [Hz]" />
            <param name="len" value="1 [m]" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0 [kV]" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="RPUP" value=".336786E-7 [pu/m]" />
            <param name="XLPUP" value=".593346E-6 [pu/m]" />
            <param name="XCPUP" value=".517098E6 [pu*m]" />
            <param name="RPUZ" value=".558072E-6 [pu/m]" />
            <param name="XLPUZ" value=".196578E-5 [pu/m]" />
            <param name="XCPUZ" value=".782919E6 [pu*m]" />
            <param name="Rp" value=".1781598E-4 [ohm/m]" />
            <param name="Xp" value=".31388E-3 [ohm/m]" />
            <param name="Bp" value="273.5448 [Mohm*m]" />
            <param name="Rz" value=".2952201E-3 [ohm/m]" />
            <param name="Xz" value=".1039898E-2 [ohm/m]" />
            <param name="Bz" value="414.1642 [Mohm*m]" />
            <param name="RTP" value=".1781598E-4 [ohm/m]" />
            <param name="TTP" value=".2841427 [ms]" />
            <param name="ZTP" value="293.0192 [ohm]" />
            <param name="RTZ" value=".2952201E-3 [ohm/m]" />
            <param name="TTZ" value=".4203179 [ms]" />
            <param name="ZTZ" value="656.2685 [ohm]" />
            <param name="VR2" value="132 [kV]" />
            <param name="MVA2" value="100.0 [MVA]" />
            <param name="RPUP2" value="0.000156 [pu/m]" />
            <param name="XLPUP2" value="0.000524 [pu/m]" />
            <param name="BPUP2" value="0.006823 [pu/m]" />
            <param name="RPUZ2" value="0.000113 [pu/m]" />
            <param name="XLPUZ2" value="0.000524 [pu/m]" />
            <param name="BPUZ2" value="0.006823 [pu/m]" />
            <param name="Rp2" value="1.781598E-5" />
            <param name="Lp" value="8.3259256E-7" />
            <param name="Cp" value="9.697067E-6" />
            <param name="Rz2" value="2.952201E-4" />
            <param name="Lz" value="2.758415E-6" />
            <param name="Cz" value="6.4046636E-6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="717930715" x="2430" y="630" w="70" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_V_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1465156214" x="2466" y="630" w="80" h="60" z="1460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="429550703" name="" x="2556" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1675225981" x="2556" y="630" w="92" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_V_LV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="726229038" x="2430" y="702" w="74" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_V_MV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1639115647" x="2466" y="702" w="80" h="60" z="1410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2141546874" name="" x="2556" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1373032397" x="2664" y="702" w="74" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_V_MV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="922511020" x="2700" y="702" w="80" h="60" z="1390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="118756811" name="" x="2790" y="702" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="64714989" x="2790" y="702" w="94" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_V_MV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="328655047" x="2556" y="702" w="94" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_V_MV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SC_Lib:SC_Scope" id="156840818" x="2232" y="162" w="99" h="102" z="1970" orient="0" defn="SC_Lib:SC_Scope" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
          <paramlist link="144096861" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="707473098" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1249312312" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1331304494" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1842556772" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="368117878" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1133344705" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="952792997" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1490712887" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1404447491" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SC_Lib:SC_Scope" id="1844742351" x="2232" y="270" w="99" h="102" z="1850" orient="0" defn="SC_Lib:SC_Scope" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
          <paramlist link="144096861" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="707473098" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1249312312" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1331304494" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1842556772" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="368117878" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1133344705" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="952792997" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1490712887" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="1404447491" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" defn="master:breaker3" id="371043801" x="2178" y="1692" w="80" h="41" z="1260" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="inf_BRK" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e8 [ohm]" />
            <param name="RON" value="0.0001 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
            <param name="Vbr" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="312973031" x="1926" y="1062" w="46" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="inf_BRK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1798975056" x="1746" y="1062" w="85" h="64" z="830" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="48149703">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="1799601357" x="1710" y="1062" w="76" h="21" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <Wire classid="WireOrthogonal" id="1664389780" name="" x="1818" y="1062" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="1406746118" x="1710" y="1098" w="78" h="35" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="inf_BRK_time" />
            <param name="Value" value="1000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1728827220" x="3222" y="108" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Spt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1488491803" name="" x="3222" y="108" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1138929296" x="3366" y="162" w="134" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qcmd_PPC_to_INV_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1444261337" x="3294" y="162" w="28" h="26" z="1230" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="415654518" x="3294" y="126" w="28" h="26" z="1240" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="721566261" name="" x="3294" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1321988494" x="3366" y="126" w="132" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pcmd_PPC_to_INV_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1105038010" name="" x="3294" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="424012792" name="" x="3276" y="108" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1085731298" x="3222" y="180" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Spt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1554679801" name="" x="3222" y="180" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="544485816" x="3366" y="234" w="146" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qcmd_PPC_to_INV_BESS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1613229167" x="3294" y="234" w="28" h="26" z="1210" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="738998506" x="3294" y="198" w="28" h="26" z="1220" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1101349620" name="" x="3294" y="234" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="425910718" x="3366" y="198" w="144" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pcmd_PPC_to_INV_BESS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="766956532" name="" x="3294" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2028470698" name="" x="3276" y="180" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1621440925" x="3492" y="126" w="143" h="40" z="1880" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pcmd_PPC_to_INV_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663349" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1675885458" name="" x="3366" y="126" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="461444729" x="3492" y="162" w="145" h="40" z="1840" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qcmd_PPC_to_INV_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663346" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="820834744" name="" x="3366" y="162" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2065048840" x="3492" y="198" w="156" h="40" z="1790" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pcmd_PPC_to_INV_BESS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663341" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="154005370" name="" x="3366" y="198" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="760618102" x="3492" y="234" w="158" h="40" z="1730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qcmd_PPC_to_INV_BESS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663331" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="165837183" name="" x="3366" y="234" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1405574144" x="3168" y="612" w="54" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Fb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1575496355" name="" x="3168" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="565506441" x="3456" y="324" w="82" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qout_INV_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1398013014" x="3240" y="702" w="28" h="26" z="1120" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2121163275" x="3240" y="630" w="28" h="26" z="1140" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1711247769" x="3456" y="288" w="80" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pout_INV_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="625044556" name="" x="3222" y="612" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1889269721" x="3420" y="612" w="54" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Fb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="798934729" name="" x="3420" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1913003110" x="3456" y="396" w="96" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qout_INV_BESS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="331526541" x="3492" y="702" w="28" h="26" z="1100" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="615472526" x="3492" y="630" w="28" h="26" z="1130" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="858742872" x="3456" y="360" w="94" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pout_INV_BESS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="535297029" name="" x="3474" y="612" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1057224702" x="3492" y="288" w="92" h="40" z="1660" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pout_INV_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663324" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="428352290" name="" x="3312" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="99931441" x="3492" y="324" w="94" h="40" z="1630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qout_INV_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663321" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="433406821" name="" x="3312" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="150012431" x="3492" y="360" w="105" h="40" z="1580" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Pout_INV_BESS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663317" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="401767389" name="" x="3564" y="630" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1544924367" x="3492" y="396" w="107" h="40" z="1530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Qout_INV_BESS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663312" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="188926611" name="" x="3564" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="91099262" name="frame" link="-1" x="3294" y="828" w="738" h="846">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="91099262">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1094348948" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1094348948">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="731954798" name="Pout_INV_PV" link="1057224702" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="251905571" name="Pcmd_PPC_to_INV_PV" link="1621440925" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1554471571" name="Qcmd_PPC_to_INV_PV" link="461444729" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1501889313" name="Qout_INV_PV" link="99931441" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1814523444" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1814523444">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="373198658" name="Pcmd_PPC_to_INV_BESS" link="2065048840" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1743782807" name="Pout_INV_BESS" link="150012431" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1659354543" name="Qcmd_PPC_to_INV_BESS" link="760618102" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1942517282" name="Qout_INV_BESS" link="1544924367" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1190500373" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1190500373">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="534851293" name="FRT_flag_PV" link="1970086749" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="284222976" name="FRT_flag_BESS" link="1797797615" color="0" bold="0" show="-2" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1218248481" name="FRT_flag_POC" link="1622624242" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:div" defn="master:div" id="385007245" x="3276" y="630" w="80" h="60" z="1400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="710910315" x="3276" y="702" w="80" h="60" z="1360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2046972644" x="3528" y="630" w="80" h="60" z="1370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="148095416" x="3528" y="702" w="80" h="60" z="1340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1455447689" x="810" y="90" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MV_Vol_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="46018860" x="810" y="126" w="76" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LV_Vol_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="424696146" name="" x="738" y="90" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1590162630" name="" x="738" y="126" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="const" defn="master:const" id="753074709" x="702" y="90" w="76" h="35" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="MV Vol base" />
            <param name="Value" value="33" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="716891142" x="702" y="126" w="76" h="35" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="LV Vol base" />
            <param name="Value" value="0.63" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="277006334" x="2466" y="666" w="76" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LV_Vol_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2044898330" x="2430" y="108" w="92" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_V_LV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1686613181" x="2664" y="630" w="70" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_V_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="33150007" x="2700" y="630" w="80" h="60" z="1450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="253396814" name="" x="2790" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="401858149" x="2790" y="630" w="92" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_V_LV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="437679647" x="2700" y="666" w="76" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LV_Vol_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2646" y="144" w="46" h="10" orient="0" id="2034773748" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="337211598" x="2682" y="144" w="82" h="40" z="1940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PCU2_A_LV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="A" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663354" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1618793966" x="2646" y="144" w="70" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_A_LV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="320197796" x="2466" y="738" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MV_Vol_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2030461559" x="2700" y="738" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="MV_Vol_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1151999169" x="612" y="162" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Base_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1117991501" x="810" y="162" w="80" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Base_BESS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="481627358" name="" x="540" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="646056406" name="" x="738" y="162" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="const" defn="master:const" id="92258785" x="504" y="162" w="76" h="35" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="P_Base_PV" />
            <param name="Value" value="4200" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="721823790" x="702" y="162" w="80" h="35" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="P_Base_BESS" />
            <param name="Value" value="4200" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="231804170" x="3276" y="666" w="66" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Base_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="406159750" x="3276" y="738" w="68" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Base_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1089932233" x="3528" y="666" w="80" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_Base_BESS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1514407073" x="3528" y="738" w="82" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Base_BESS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="510835584" x="2916" y="630" w="50" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vol_POI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1924479707" x="2952" y="630" w="80" h="60" z="1020" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1655031960" name="" x="3042" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1090002949" x="3042" y="630" w="102" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_V_HV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2043856111" x="2916" y="108" w="102" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_V_HV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="715808611" x="486" y="1080" w="82" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BessWSpt_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2898" y="432" w="64" h="10" orient="0" id="494018215" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="448778405" x="3096" y="432" w="90" h="40" z="1540" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="BESSspt_MW" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="22" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663313" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1122800020" x="2898" y="432" w="82" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BessWSpt_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1316644912" x="2988" y="432" w="80" h="36" z="1180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="90" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="573661916" name="" x="3024" y="432" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="980676380" x="3060" y="432" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BESSspt_MW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2898" y="288" w="208" h="10" orient="0" id="1205664628" disable="false">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="324557867" x="3096" y="288" w="90" h="40" z="1710" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="PoiVolSpt_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663329" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2053469235" x="2898" y="288" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiVolSpt_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1255006978" x="612" y="198" w="68" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Base_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="133155162" x="810" y="198" w="82" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Q_Base_BESS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1873760709" name="" x="540" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="540603625" name="" x="738" y="198" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="const" defn="master:const" id="978032966" x="504" y="198" w="76" h="35" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Q_Base_PV" />
            <param name="Value" value="2520" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="1191305633" x="702" y="198" w="82" h="35" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="Q_Base_BESS" />
            <param name="Value" value="2520" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="329663023" x="3348" y="630" w="80" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pout_INV_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="982320268" x="3348" y="702" w="82" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qout_INV_PV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1929447069" x="3600" y="630" w="94" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Pout_INV_BESS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1831354743" x="3600" y="702" w="96" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Qout_INV_BESS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="536334785" name="" x="3906" y="378" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
          <vertex x="90" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1641748329" name="" x="3906" y="342" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
          <vertex x="90" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2070348591" name="" x="3906" y="360" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="751113735" x="3996" y="396" w="74" h="40" z="1500" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vneg_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1061496843" x="3996" y="360" w="72" h="40" z="1520" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vpos_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663311" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2037999191" x="3996" y="324" w="76" h="40" z="1560" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Vzero_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663315" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="275399922" x="3942" y="378" w="62" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vneg_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1973346137" x="3942" y="360" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vpos_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="784927155" x="3942" y="342" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vzero_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="704762197" x="3762" y="378" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vab_PPC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="597437829" x="3762" y="360" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbc_PPC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="91750858" x="3762" y="342" w="54" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vca_PPC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="419303851" x="3762" y="522" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ia_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="851130060" x="3762" y="540" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1757329078" x="3762" y="558" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic_PoC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1119899634" name="" x="3762" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="344754605" name="" x="3762" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1521372740" name="" x="3762" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="661471725" name="" x="3762" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="880804931" name="" x="3762" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="542522969" name="" x="3762" y="378" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="932705033" x="3942" y="522" w="60" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Izero_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1702649177" x="3942" y="540" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ipos_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1127660586" x="3942" y="558" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ineg_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="424721341" x="3996" y="504" w="72" h="40" z="1440" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Izero_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663305" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1761542537" x="3996" y="540" w="68" h="40" z="1420" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ipos_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663303" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1526379897" x="3996" y="576" w="70" h="40" z="1380" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ineg_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663302" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="12873683" name="" x="3906" y="540" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="986130891" name="" x="3906" y="522" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
          <vertex x="90" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1552418855" name="" x="3906" y="558" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
          <vertex x="90" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1485478421" x="3726" y="108" w="34" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V_ph" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1388861827" name="" x="3726" y="108" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="2051218818" x="3744" y="126" w="28" h="26" z="690" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="173722533" x="3744" y="144" w="28" h="26" z="700" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1711425827" x="3744" y="162" w="28" h="26" z="710" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1965494432" name="" x="3744" y="126" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1433263688" name="" x="3744" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1224856891" name="" x="3744" y="162" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1552669832" x="3762" y="198" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ia_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="275631650" x="3762" y="216" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="25583701" x="3762" y="234" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic_PoC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="518054154" name="" x="3762" y="198" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="166245956" name="" x="3762" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1376774712" name="" x="3762" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="680078081" x="3996" y="144" w="79" h="40" z="1800" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iqzero_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663342" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="709309017" x="3996" y="180" w="75" h="40" z="1740" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iqpos_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663332" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1350230624" x="3996" y="216" w="77" h="40" z="1690" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iqneg_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663327" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="291653352" name="" x="3906" y="198" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="90" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="535812977" name="" x="3906" y="180" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="682806681" name="" x="3906" y="162" w="100" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
          <vertex x="90" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="385766571" x="3942" y="162" w="68" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqzero_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="446931953" x="3942" y="180" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpos_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2133958476" x="3942" y="198" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqneg_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SUMSF_V1:SymmetricalComponentsCalc_1_1" id="1657109207" x="3852" y="180" w="139" h="135" z="720" orient="0" defn="SUMSF_V1:SymmetricalComponentsCalc_1_1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121216989">
            <param name="Name" value="SymmetricalComponentsCalc_1_1" />
            <param name="Frequency" value="50" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SUMSF_V1:SymmetricalComponentsCalc" id="797565769" x="3852" y="360" w="132" h="84" z="740" orient="0" defn="SUMSF_V1:SymmetricalComponentsCalc" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121216989">
            <param name="Name" value="SymmetricalComponentsCalc_1" />
            <param name="Frequency" value="50" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="SUMSF_V1:SymmetricalComponentsCalc" id="1345416761" x="3852" y="540" w="132" h="84" z="770" orient="0" defn="SUMSF_V1:SymmetricalComponentsCalc" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="121216989">
            <param name="Name" value="SymmetricalComponentsCalc_1" />
            <param name="Frequency" value="50" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="513271534" x="4176" y="144" w="66" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqneg_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="596463195" x="4212" y="180" w="64" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iqpos_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="399860630" x="4212" y="144" w="80" h="60" z="730" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="98708744" x="4338" y="144" w="113" h="40" z="1750" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iq_neg_pos_ratio" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663333" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="133594152" x="4284" y="144" w="102" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_neg_pos_ratio" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1506579924" name="" x="4248" y="144" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1535476511" name="" x="4410" y="612" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="818901818" x="4464" y="612" w="66" h="40" z="1330" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Itot_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663300" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1874704884" x="4428" y="612" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Itot_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="825624784" x="4302" y="612" w="80" h="64" z="1090" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="563358004" name="" x="4176" y="648" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1511111879" name="" x="4176" y="612" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1577432747" x="4176" y="612" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="164547849" x="4176" y="648" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="849935888" x="4230" y="648" w="80" h="36" z="1080" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="774198801" x="4230" y="612" w="80" h="36" z="1050" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123652463">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="726772474" x="4374" y="612" w="80" h="36" z="1110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2044524288" name="" x="4338" y="468" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1389004166" name="" x="4338" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2057990663" x="4374" y="468" w="56" h="40" z="1430" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Iq_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663304" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="272528699" x="4374" y="324" w="56" h="40" z="1510" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Id_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663310" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1973656162" x="4194" y="468" w="82" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_Q_HV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="330328121" x="4230" y="468" w="80" h="60" z="760" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="743520786" x="4194" y="504" w="76" h="22" z="210" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="96.77" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="36103472" x="4302" y="468" w="80" h="60" z="1070" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1130011698" x="4338" y="468" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iq_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1930469697" x="4338" y="324" w="44" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Id_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="596507603" x="4194" y="396" w="102" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_V_HV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="165476906" x="4302" y="324" w="80" h="60" z="1040" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="585412574" x="4194" y="360" w="76" h="22" z="190" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="96.77" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1602636370" x="4230" y="324" w="80" h="60" z="750" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="121417139" x="4194" y="324" w="80" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_P_HV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="672077498" x="4230" y="252" w="98" h="20" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Id/Iq Calculations" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1937731292" x="3870" y="666" w="55" h="40" z="1350" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ia_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663301" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="303081001" x="3870" y="702" w="56" h="40" z="1320" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ib_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663299" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1340994827" x="3870" y="738" w="55" h="40" z="1310" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="Ic_PoC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663298" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1646650749" x="3834" y="666" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ia_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="863265327" x="3834" y="702" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="794490583" x="3834" y="738" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic_PoC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="416985350" name="" x="3834" y="666" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1562507269" name="" x="3834" y="702" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="773982653" name="" x="3834" y="738" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1526875027" name="" x="1692" y="1890" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1890" w="28" h="10" orient="0" id="563614768" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="1854" w="10" h="28" orient="0" id="1038058651" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="1926" w="10" h="28" orient="0" id="1721426450" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="1854" w="64" h="10" orient="0" id="1130860926" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1741228870" x="1764" y="1890" w="54" h="44" z="640" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vbc_PPC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="598935445" x="1764" y="1854" w="54" h="44" z="620" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vab_PPC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1632694347" x="1800" y="1908" w="54" h="44" z="650" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Vca_PPC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1461995561" x="1710" y="1890" w="44" h="80" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="712917756" name="" x="1746" y="1926" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="207913879" x="1998" y="1692" w="57" h="93" z="0" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="1302447015" x="2142" y="1692" w="57" h="93" z="0" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="691826292" x="2052" y="1656" w="44" h="28" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Ia_Poc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="1174382313" x="2052" y="1692" w="44" h="28" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Ib_PoC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ammeter" id="26409153" x="2052" y="1728" w="44" h="28" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="119030036">
            <param name="Name" value="Ic_PoC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2086364781" name="" x="2034" y="1656" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="711430394" name="" x="2088" y="1656" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1455422934" name="" x="2034" y="1692" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="380432560" name="" x="2088" y="1692" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1992330020" name="" x="2034" y="1728" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="946226428" name="" x="2088" y="1728" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1980125461" name="frame" link="-1" x="4104" y="828" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 12world" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1980125461">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="249188211" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.1" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="249188211">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="982703083" name="Id_PoC" link="272528699" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1886716254" name="Iq_PoC" link="2057990663" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="740755447" name="" x="3456" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="828068898" name="" x="3456" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2098777714" name="" x="3456" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1791464940" name="" x="3456" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="2095370447" x="4266" y="396" w="80" h="59" z="1030" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="2" />
            <param name="LL" value="0.001" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1620531223" name="" x="4194" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1649882409" name="" x="4302" y="396" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1012951697" x="4194" y="540" w="102" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_V_HV_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="389639178" x="4266" y="540" w="80" h="59" z="1060" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="2" />
            <param name="LL" value="0.001" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="120153792" name="" x="4194" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1125978425" name="" x="4302" y="540" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1074461228" x="1998" y="306" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU1_Spt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="180376180" x="1998" y="360" w="60" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PCU2_Spt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1121602268" x="1944" y="306" w="46" h="26" z="970" orient="6" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="10" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1692755548" x="1944" y="360" w="46" h="26" z="1000" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="10" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="322707202" x="1368" y="216" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="GcbStt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="141528821" name="" x="1368" y="216" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="688694081" name="" x="1350" y="252" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="242426692" x="1350" y="198" w="44" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="McbStt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="48745770" name="" x="1332" y="252" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="153015543" name="" x="1314" y="252" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2054714585" name="" x="1296" y="252" w="10" h="118" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1304102550" name="" x="1278" y="252" w="10" h="136" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" defn="master:datamerge" id="1651030353" x="1350" y="270" w="170" h="27" z="950" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="8" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="3" />
            <param name="Dim8" value="3" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1424275860" x="1332" y="180" w="46" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Hz_POI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="903254893" x="1314" y="162" w="50" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vol_POI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1171508710" x="1278" y="126" w="80" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_P_HV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1266717692" x="1296" y="144" w="82" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PLANT_Q_HV" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1276604139" x="1386" y="234" w="86" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vrms_abc_POI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="913369440" name="" x="1386" y="252" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="84389880" name="" x="1386" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="442639965" name="" x="1206" y="378" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3690" y="18" w="982" h="766" orient="0" id="1965460070" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="756" />
          <vertex x="972" y="756" />
          <vertex x="972" y="0" />
          <vertex x="0" y="0" />
        </Wire>
        <User classid="UserCmp" name="const" defn="master:const" id="1422360691" x="1674" y="108" w="76" h="22" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="90000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="const" defn="master:const" id="1861638761" x="1674" y="144" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="-50000" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1747973475" name="master:const" x="270" y="1044" w="76" h="22" z="300" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2104358538" name="master:const" x="270" y="1116" w="76" h="22" z="330" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1154491107" name="master:datalabel" x="1224" y="378" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Pv_Ms" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1882679442" name="master:datalabel" x="1710" y="360" w="40" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Pv_Ms" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="838535965" name="master:datalabel" x="1404" y="378" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Bess_Ms" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1966076625" name="master:datalabel" x="1710" y="378" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Bess_Ms" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1319357191" name="master:datalabel" x="1440" y="270" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Poi_Ms" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1696911934" name="master:datalabel" x="1710" y="324" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Poi_Ms" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1828526279" name="" x="1944" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1840485706" name="" x="1944" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="451503285" x="1116" y="306" w="80" h="64" z="1930" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="702252167" x="1026" y="306" w="78" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PoiWLimSales" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="246166935" name="" x="1026" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="205165772" x="1116" y="342" w="60" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="BessWSpt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="70623895" x="1188" y="306" w="32" h="23" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="PVini" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="467219058" name="" x="1152" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1270028776" x="2412" y="522" w="80" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DEBUG_PCU1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="746120755" x="2430" y="558" w="28" h="26" z="1170" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="989199920" x="2466" y="558" w="74" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FRT_flag_PV" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="229577111" name="" x="2430" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="121522930" name="" x="2412" y="522" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2466" y="558" w="82" h="10" orient="0" id="730681307" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1970086749" x="2538" y="558" w="86" h="40" z="1490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="FRT_flag_PV" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663308" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="505537438" x="2682" y="522" w="80" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DEBUG_PCU2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1228839747" x="2700" y="558" w="28" h="26" z="1160" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1815744285" x="2736" y="558" w="88" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FRT_flag_BESS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1078509807" name="" x="2700" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="673470063" name="" x="2682" y="522" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2736" y="558" w="82" h="10" orient="0" id="1715779462" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1797797615" x="2808" y="558" w="99" h="40" z="1480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="FRT_flag_BESS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663307" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="125049930" x="2952" y="522" w="92" h="23" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="DEBUG_HyCon1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="325362530" x="2970" y="558" w="28" h="26" z="1150" orient="0" defn="master:datatap" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="784902279" x="3006" y="558" w="82" h="23" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="FRT_flag_POC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="232146454" name="" x="2970" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1545538608" name="" x="2952" y="522" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3006" y="558" w="82" h="10" orient="0" id="1124809764" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1622624242" x="3078" y="558" w="94" h="40" z="1470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65740200">
            <param name="Name" value="FRT_flag_POC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663306" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="SMA_Tools" />
        <using namespace="HyCtl_PSCAD_Lib" />
        <using namespace="SC_Lib" />
        <using namespace="SCAvg_Lib" />
        <using namespace="DPS_Lib" />
      </references>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="1808268694" x="-18" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Tap_No_positons_1" group="" url="" version="" build="" crc="125520277" instances="0" key="" view="false" date="0" id="1914197999">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Numnber of steps up from nominal" name="NupSteps" group="Input data" unit="" min="1" max="2147483647" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Numnber of steps down from nominal" name="NdnSteps" group="Input data" unit="" min="1" max="2147483647" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Number of postions" name="NoP" group="Output" type="Text" helpmode="Append" allowemptystr="True">
            <value><![CDATA[NoPos]]></value>
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <script>
        <segment name="Dsdyn" id="79976400" classid="CoreSegment"><![CDATA[#BEGIN
 #OUTPUT INTEGER NoP {$NupSteps + $NdnSteps}
#ENDBEGIN]]></segment>
      </script>
      <svg viewBox="-200 -200 200 200">
        <cond><![CDATA[true]]></cond>
        <rect x="-44" y="-21" height="42" width="87" stroke="Blue" stroke-width="0.6" stroke-dasharray="None" port="" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <text x="1" y="-7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Number of tap]]></text>
        <text x="0" y="8" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[positions]]></text>
      </svg>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="1140869093" x="-44" y="-21" w="87" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="448855779" x="1" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Number of tap" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="247376960" x="0" y="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="positions" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="TapCtrl_1" group="" url="" version="" build="" crc="23026312" instances="0" key="" view="false" date="1705444581" id="1458678648">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="420" h="400" splitter="70" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
            <vis />
          </parameter>
          <parameter desc="Which winding is controlled - is it tapped winding?" name="TpWdg" group="General" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[-1]]></value>
            <cond />
            <help />
            <vis />
            <choice><![CDATA[-1 = Yes]]></choice>
            <choice><![CDATA[1 = No]]></choice>
          </parameter>
          <parameter desc="Nominal voltage of controlled  winding (kV)" name="Vtr_2" group="" unit="kV" min="1E-10" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[230 [kV]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Per unit step of one Tap" name="dPos" group="" unit="pu" min="0" max="0.1" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.01 [pu]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Per unit hysteresis band based on step of one Tap" name="Hyst_pu" group="General" unit="pu" min="0.5001" max="1" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.5 [pu]]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Number of Taps increasing from nominal" name="NupSteps" group="" unit="" min="1" max="2147483647" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Number of Taps decreasing from nominal" name="NdnSteps" group="General" unit="" min="1" max="2147483647" content_type="Constant" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[10]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Initial Tap position" name="Pos0" group="General" unit="" min="1" max="2147483647" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[11]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Vrms filter time constant (s)" name="Tfilt_rms" group="" unit="s" min="0" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="Td, time delay (s)" name="Tdelay_first_tap" group="" unit="s" min="0.01" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[30 [s]]]></value>
            <cond />
            <help />
            <vis />
