#HybridController configuration file, Plant: Default SMA
Version              HyCtl

GridService.FrqPoiFilterTm          0          #Filter time for actual frequency in s $8257$
GridService.PwrAtNomPoi             1000       #Nominal active power at point of interest in kW $8274$
GridService.PwrApPrioMode           1          #Defines the prioritization to limit the apparent power / 1: PWR_AP_PRIO_MODE_ACTIVE / 0: PWR_AP_PRIO_MODE_OFF / 2: PWR_AP_PRIO_MODE_REACTIVE / 3: PWR_AP_PRIO_MODE_REACTIVE_FRQDROOP $10830$
GridService.CosPhiMinPoi            0          #Minimum CosPhi at point of interest, if set to 0 limitation is disabled $10832$
GridService.PoiPwrAtCtrlMode        0          #Defines which device class is controlling the active power of the POI / 3: POI_CTRL_MODE_AUTO / 2: POI_CTRL_MODE_BAT / 4: POI_CTRL_MODE_BAT_AND_PV / 0: POI_CTRL_MODE_NONE / 1: POI_CTRL_MODE_PV $13027$
GridService.EnaLoadCovering         1          #Enables covering of loads and shifting system boundaries by adding loads $13064$
GridService.PwrApNomPoi             2000       #Nominal apparent power at POI in kVA $13156$
GridService.PwrAtPoiFilterTm        0          #Filter time for actual active power at POI in s which is used for apparent power limitation $13157$
GridService.PwrRtNomPoi             1000       #Nominal reactive power at POI in kVar $13158$
GridService.PwrRtPoiFilterTm        0          #Filter time for actual reactive power at POI in s which is used for apparent power limitation $13159$
GridService.EnaPrioBatFrqResp       0          #Enables the prioritization of the activated battery P(f) function (FFR, EFR, FCR, FCAS) $17109$
GridService.FrqPoiDynMod            1          #This mode determines if the POI frequency should be directly used, filtered or ramped. / 1: FRQ_POI_DYNMODE_FILTERTM / 0: FRQ_POI_DYNMODE_OFF / 2: FRQ_POI_DYNMODE_RAMP $18442$
GridService.FrqPoiRateMax           0.04       #Maximum allowed rate for actual frequency at POI in Hz/s. $18443$
GridService.FrqPoiDelaySamples      0          #Samples (SetCtrlTskCyc) to delay actual frequency at POI. $18444$
GridService.FrqPoiCompFactor        0          #Compensation factor for measured frequency if fast acive power changes is causing phase angle jumps. $18652$
GridService.BatPwrAtCtrlParamMode   2          #Defines the parameter selection of BatPwrAtCtrl (2 sets of parameters) / 2: PICTRL_PARAMMODE_MAN_1 / 3: PICTRL_PARAMMODE_MAN_2 $24696$
GridService.PwrRtCtrlParamMode      2          #Defines the parameter selection of PwrRtCtrl (2 sets of parameters) / 2: PICTRL_PARAMMODE_MAN_1 / 3: PICTRL_PARAMMODE_MAN_2 $24697$
GridService.EnaFrqRespForPv         0          #Enables frequency response (FFR, EFR, PRL, DS3, FCAS) for pv systems. / 0: ENA_NO / 1: ENA_YES $24779$

Meas.FacNom                         50         #Nominal frequency of the system in Hz (50/60Hz) $12800$
Meas.VtgNom                         400        #Nominal voltage in V

SpntRamp.PwrAtMode                  0          #Defines in which system state the PwrAtRateMax is active / 5: MODE_ALL / 2: MODE_BAT_IOP / 1: MODE_GEN_IOP / 3: MODE_GRID_MOP / 4: MODE_GRID_MOP_GEN_IOP / 0: MODE_NONE $13032$
SpntRamp.PwrRtMode                  0          #Defines in which system state the PwrRtRateMax is active / 5: MODE_ALL / 2: MODE_BAT_IOP / 1: MODE_GEN_IOP / 3: MODE_GRID_MOP / 4: MODE_GRID_MOP_GEN_IOP / 0: MODE_NONE $13033$
SpntRamp.PwrAtRateMax               100        #maximum rate of active power setpoint for hole system in MW/min $13030$
SpntRamp.PwrRtRateMax               100        #maximum rate of reactive power setpoint for hole system in MVar/min $13031$
SpntRamp.PwrAtSpntFilterTm          0          #Active power setpoint filter time, if greater than 0 ramps are disabled. $16779$
SpntRamp.PwrRtSpntFilterTm          0          #Reactive power setpoint filter time, if greater than 0 ramps are disabled. $16781$
SpntRamp.PwrAtResetThrsldPc         5          #Threshold for reseting the active power setpoint to the actual measurement in % of PwrAtNomPoi $13307$

BatPwrAtCtrl.CtrlKi                 0.4        #Control parameter intregral gain for the power PI controller $7866$
BatPwrAtCtrl.CtrlKp                 0          #Control parameter proportional gain for the power PI controller $7868$
BatPwrAtCtrl.FeedForwardOffset      0          #A constant offset which will be added to the setpoint $7872$
BatPwrAtCtrl.PilotControlGain       1          #The gain factor for the pilot control $7874$
BatPwrAtCtrl.SpntDelaySamples       3          #To delay the active power setpoint $7876$
BatPwrAtCtrl.Ena                    0          #Enables the PI controller for active power control $8237$
BatPwrAtCtrl.PiCtrlLimPc            5          #The upper and lower limit of the output of the PI controller for active power control $8239$
BatPwrAtCtrl.SysStateMode           0          #Defines in which system state the controller is active / 5: MODE_ALL / 2: MODE_BAT_IOP / 1: MODE_GEN_IOP / 3: MODE_GRID_MOP / 4: MODE_GRID_MOP_GEN_IOP / 0: MODE_NONE $13023$
BatPwrAtCtrl.MeasFilterTm           0          #Filter time for actual measurement in s $13160$
BatPwrAtCtrl.EnaStepReset           0          #Enables reseting of the integrator if step change is detected $13300$
BatPwrAtCtrl.StepResetThrsldPc      20         #Threshold for detecting a step change, in % of PwrAtNomPoi $13301$
BatPwrAtCtrl.OvershootResetPc       100        #Offset for detecting a overshoot, in % of PwrAtNomPoi $13306$
BatPwrAtCtrl.EnaAdapCtrl            1          #Enables adaptive control (Yes: related to the connected nominal device power / No: related to PwrAtNomPoi) $13351$
BatPwrAtCtrl.EnaDynSpntSwitch       0          #Enables dynamic setpoint switching if limits are exceeded $17757$
BatPwrAtCtrl.DynSpntSwitchHysPc     0          #Hysteresis for switching to the limit if measurement exceeds the limit, in % of PwrAtNomPoi $17758$
BatPwrAtCtrl.SpntDelaySmpInertia    2          #To delay the active power setpoint in inertia applications $24419$

PvPwrAtCtrl.CtrlKi                  0.4        #Control parameter intregral gain for the power PID controller $10833$
PvPwrAtCtrl.CtrlKp                  0          #Control parameter proportional gain  for the power PI controller $10834$
PvPwrAtCtrl.Ena                     0          #Enables the PI controller $10835$
PvPwrAtCtrl.FeedForwardOffset       0          #A constant offset which will be added to the setpoint in kW $10836$
PvPwrAtCtrl.PiCtrlLimPc             5          #The upper and lower limit of the output of the PI controller $10837$
PvPwrAtCtrl.PilotControlGain        1          #The gain factor for the pilot control $10838$
PvPwrAtCtrl.SpntDelaySamples        2          #To delay the active power setpoint $10839$
PvPwrAtCtrl.SysStateMode            0          #Defines in which system state the controller is active / 5: MODE_ALL / 2: MODE_BAT_IOP / 1: MODE_GEN_IOP / 3: MODE_GRID_MOP / 4: MODE_GRID_MOP_GEN_IOP / 0: MODE_NONE $13025$
PvPwrAtCtrl.MeasFilterTm            0          #Filter time for actual measurement in s $13161$
PvPwrAtCtrl.EnaStepReset            0          #Enables resetting of the integrator if step change is detected (PV) $13298$
PvPwrAtCtrl.StepResetThrsldPc       1          #Threshold for detecting a step change, in % of PwrAtNomPoi $13299$
PvPwrAtCtrl.OvershootResetPc        1          #Offset for detecting a overshoot, in % of PwrAtNomPoi $13305$
PvPwrAtCtrl.EnaAdapCtrl             1          #Enables adaptive control (Yes: related to the connected nominal device power / No: related to PwrAt(Rt)NomPoi) $13352$
PvPwrAtCtrl.EnaDynSpntSwitch        0          #Enables dynamic setpoint switching if limits are exceeded $17755$
PvPwrAtCtrl.DynSpntSwitchHysPc      0          #Hysteresis for switching to the limit if measurement exceeds the limit, in % of PwrAtNomPoi $17756$
PvPwrAtCtrl.SpntDelaySmpInertia     2          #To delay the active power setpoint in inertia applications $24420$

PwrRtCtrl.CtrlKi                    0.4        #Control parameter intregral gain for the power PI controller $7867$
PwrRtCtrl.CtrlKp                    0          #Control parameter proportional gain for the power PI controller $7869$
PwrRtCtrl.FeedForwardOffset         0          #A constant offset which will be added to the setpoint $7873$
PwrRtCtrl.PilotControlGain          1          #The gain factor for the pilot control $7875$
PwrRtCtrl.SpntDelaySamples          3          #To delay the active power setpoint $7877$
PwrRtCtrl.Ena                       0          #Enables the PI controller for reactive power control $8238$
PwrRtCtrl.PiCtrlLimPc               5          #The upper and lower limit of the output of the PI controller for reactive power control $8240$
PwrRtCtrl.SysStateMode              0          #Defines in which system state the controller is active / 5: MODE_ALL / 2: MODE_BAT_IOP / 1: MODE_GEN_IOP / 3: MODE_GRID_MOP / 4: MODE_GRID_MOP_GEN_IOP / 0: MODE_NONE $13024$
PwrRtCtrl.MeasFilterTm              0          #Filter time for actual measurement in s $13162$
PwrRtCtrl.EnaStepReset              0          #Enables reseting of the integrator if step change is detected $13302$
PwrRtCtrl.StepResetThrsldPc         20         #Threshold for detecting a step change, in % of PwrRtNomPoi $13303$
PwrRtCtrl.OvershootResetPc          100        #Offset for detecting a overshoot, in % of PwrRtNomPoi $13304$
PwrRtCtrl.EnaAdapCtrl               1          #Enables adaptive control (Yes: related to the connected nominal device power / No: related to PwrRtNomPoi) $13353$
PwrRtCtrl.EnaDynSpntSwitch          0          #Enables dynamic setpoint switching if limits are exceeded $17753$
PwrRtCtrl.DynSpntSwitchHysPc        0          #Hysteresis for switching to the limit if measurement exceeds the limit, in % of PwrRtNomPoi $17754$
PwrRtCtrl.SpntDelaySmpInertia       2          #To delay the active power setpoint in inertia applications $24421$

PwrRt.PwrRtCtrlMode                 303        #Defines which reactive power function is used / 1076: PWR_RT_MODE_COSPHI_P / 1081: PWR_RT_MODE_COSPHI_P_VTG_DROOP / 1082: PWR_RT_MODE_COSPHI_P_VTG_LIM / 1074: PWR_RT_MODE_FIX_COSPHI / 1077: PWR_RT_MODE_FIX_COSPHI_VTG_DROPP / 1078: PWR_RT_MODE_FIX_COSPHI_VTG_LIM / 1984: PWR_RT_MODE_GRID_VTG_CTRL / 303: PWR_RT_MODE_OFF / 1073: PWR_RT_MODE_PWR_AT_CURVE / 1079: PWR_RT_MODE_PWR_AT_CURVE_VTG_DROPP / 1080: PWR_RT_MODE_PWR_AT_CURVE_VTG_LIM / 1069: PWR_RT_MODE_VTG_DROOP / 1070: PWR_RT_MODE_VTG_DROOP_EXT_SPNT / 1072: PWR_RT_MODE_VTG_LIM $13870$
PwrRt.MeasSrc                       3          #Defines which measurement of the POI is used / 5: AUTO_SWITCH_MEAS_COS_PHI / 4: AUTO_SWITCH_MEAS_FRQ / 1: AUTO_SWITCH_MEAS_PWR_AT / 2: AUTO_SWITCH_MEAS_PWR_RT / 3: AUTO_SWITCH_MEAS_VTG $16540$
PwrRt.PwrRtCtrlModeAuto1            303        #Defines which reactive power function is used at threshold 1 / 1076: PWR_RT_MODE_COSPHI_P / 1081: PWR_RT_MODE_COSPHI_P_VTG_DROOP / 1082: PWR_RT_MODE_COSPHI_P_VTG_LIM / 1074: PWR_RT_MODE_FIX_COSPHI / 1077: PWR_RT_MODE_FIX_COSPHI_VTG_DROPP / 1078: PWR_RT_MODE_FIX_COSPHI_VTG_LIM / 1984: PWR_RT_MODE_GRID_VTG_CTRL / 303: PWR_RT_MODE_OFF / 1073: PWR_RT_MODE_PWR_AT_CURVE / 1079: PWR_RT_MODE_PWR_AT_CURVE_VTG_DROPP / 1080: PWR_RT_MODE_PWR_AT_CURVE_VTG_LIM / 1069: PWR_RT_MODE_VTG_DROOP / 1070: PWR_RT_MODE_VTG_DROOP_EXT_SPNT / 1072: PWR_RT_MODE_VTG_LIM $16541$
PwrRt.PwrRtAutoSwitchMode           0          #Enables automatic switching of reactive power control modes / 1: PWR_RT_SWITCH_AUTO / 2: PWR_RT_SWITCH_DAY_NIGHT / 5: PWR_RT_SWITCH_DAY_NIGHT_AUTO / 3: PWR_RT_SWITCH_NIGHT / 4: PWR_RT_SWITCH_NIGHT_AUTO / 0: PWR_RT_SWITCH_OFF $16542$
PwrRt.PwrRtCtrlModeAuto2            303        #Defines which reactive power function is used at threshold 2 / 1076: PWR_RT_MODE_COSPHI_P / 1081: PWR_RT_MODE_COSPHI_P_VTG_DROOP / 1082: PWR_RT_MODE_COSPHI_P_VTG_LIM / 1074: PWR_RT_MODE_FIX_COSPHI / 1077: PWR_RT_MODE_FIX_COSPHI_VTG_DROPP / 1078: PWR_RT_MODE_FIX_COSPHI_VTG_LIM / 1984: PWR_RT_MODE_GRID_VTG_CTRL / 303: PWR_RT_MODE_OFF / 1073: PWR_RT_MODE_PWR_AT_CURVE / 1079: PWR_RT_MODE_PWR_AT_CURVE_VTG_DROPP / 1080: PWR_RT_MODE_PWR_AT_CURVE_VTG_LIM / 1069: PWR_RT_MODE_VTG_DROOP / 1070: PWR_RT_MODE_VTG_DROOP_EXT_SPNT / 1072: PWR_RT_MODE_VTG_LIM $16543$
PwrRt.RelatOperator                 4          #Relational operator to compare the measurement to the thresholds / 4: LESS_THAN / 2: LESS_THAN_EQUAL_TO $16544$
PwrRt.Thrsld1                       0          #Threshold 1 to which the measurement is compared $16545$
PwrRt.Thrsld2                       0          #Threshold 2 to which the measurement is compared $16546$
PwrRt.ThrsldHyst                    0          #Hysteresis for switching back the control mode $16547$
PwrRt.FlbSpntMode                   0          #Defines which setpoint is used to detect a fallback. / 3: FLB_MODE_COSPHI_SPNT_EXP / 2: FLB_MODE_COSPHI_SPNT_IMP / 0: FLB_MODE_OFF / 4: FLB_MODE_PWR_RT_SPNT / 1: FLB_MODE_VTG_SPNT $16810$
PwrRt.PwrRtCtrlModeFlb              303        #Defines which reactive power function is used in case of a fallback / 1076: PWR_RT_MODE_COSPHI_P / 1081: PWR_RT_MODE_COSPHI_P_VTG_DROOP / 1082: PWR_RT_MODE_COSPHI_P_VTG_LIM / 1074: PWR_RT_MODE_FIX_COSPHI / 1077: PWR_RT_MODE_FIX_COSPHI_VTG_DROPP / 1078: PWR_RT_MODE_FIX_COSPHI_VTG_LIM / 1984: PWR_RT_MODE_GRID_VTG_CTRL / 303: PWR_RT_MODE_OFF / 1073: PWR_RT_MODE_PWR_AT_CURVE / 1079: PWR_RT_MODE_PWR_AT_CURVE_VTG_DROPP / 1080: PWR_RT_MODE_PWR_AT_CURVE_VTG_LIM / 1069: PWR_RT_MODE_VTG_DROOP / 1070: PWR_RT_MODE_VTG_DROOP_EXT_SPNT / 1072: PWR_RT_MODE_VTG_LIM $16811$
PwrRt.PwrRtRateMaxSwitch            100        #maximum rate of reactive power setpoint for hole system if PwrRtCtrlMode changes in MVAr/min $19965$
PwrRt.PwrRtSpntFilterTmSwitch       0          #Reactive power setpoint filter time if PwrRtCtrlMode changes, if greater than 0 ramps are disabled $19966$
PwrRt.PvQoDThrlsdPc                 100        #Percentage of running pv inverters in QoD to switch to PwrRtCtrlModeNight $19967$
PwrRt.PwrRtCtrlModeNight            303        #Defines which reactive power function is used at night / 1076: PWR_RT_MODE_COSPHI_P / 1081: PWR_RT_MODE_COSPHI_P_VTG_DROOP / 1082: PWR_RT_MODE_COSPHI_P_VTG_LIM / 1074: PWR_RT_MODE_FIX_COSPHI / 1077: PWR_RT_MODE_FIX_COSPHI_VTG_DROPP / 1078: PWR_RT_MODE_FIX_COSPHI_VTG_LIM / 1984: PWR_RT_MODE_GRID_VTG_CTRL / 303: PWR_RT_MODE_OFF / 1073: PWR_RT_MODE_PWR_AT_CURVE / 1079: PWR_RT_MODE_PWR_AT_CURVE_VTG_DROPP / 1080: PWR_RT_MODE_PWR_AT_CURVE_VTG_LIM / 1069: PWR_RT_MODE_VTG_DROOP / 1070: PWR_RT_MODE_VTG_DROOP_EXT_SPNT / 1072: PWR_RT_MODE_VTG_LIM $19968$

FrtDetection.Ena                    0          #Enables function $12705$
FrtDetection.FilterTm               300        #Filter time for upper and lower limits in sec $12706$
FrtDetection.VtgUpLimPc             150        #Upper voltage threshold for FRT detection in percentage of VtgNom $12707$
FrtDetection.VtgLoLimPc             50         #Lower voltage threshold for FRT detection in percentage of VtgNom $12708$
FrtDetection.StopDelay              2          #Stop delay for leaving state FRT in sec $12709$
FrtDetection.ThrsldMode             1          #Selects the source for the calculation of upper and lower thresholds / 0: FRTDETECT_MODE_MEAS / 1: FRTDETECT_MODE_NOM $13062$
FrtDetection.PreFrtSamples          5          #Re-initializes pi controllers to the pre frt output $19844$
FrtDetection.VtgNom                 400        #Nominal voltage for FRT detection in V $24734$
FrtDetection.RefMode                0          #Defines the reference point for FRT detection / 1: FRTDETECT_REF_MODE_DEDICATED / 0: FRTDETECT_REF_MODE_POI $24735$
FrtDetection.MeasDevIdx[1]          1          #Selects a dedicated measurement device which provides the voltage for FRT detection. Second array entry can be used as a fallback value. $24736$
FrtDetection.MeasDevIdx[2]          2          #Selects a dedicated measurement device which provides the voltage for FRT detection. Second array entry can be used as a fallback value. $24737$

FixCosPhi.CosPhiSpntGen             0.95       #Power factor setpoint for gensets $2014$
FixCosPhi.PwrAtFilterTm             1          #First order filter time constant for the active+reactive power of the genset system $2019$
FixCosPhi.CosPhiSpntGridImp         1          #Power factor setpoint for active power import at grid connection $10827$
FixCosPhi.CosPhiLimLo               0.8        #External CosPhi setpoint is limited to this value $13016$
FixCosPhi.CosPhiExtModExp           1041       #Defines the excitation of the external CosPhi septoint for active power export / 1041: FIXCOSPHI_SIGN_MODE_OVER_EX $13017$
FixCosPhi.CosPhiSpntGridExp         1          #Power factor setpoint for active power export at grid connection $16778$
FixCosPhi.CosPhiExtModImp           1041       #Defines the excitation of the external CosPhi septoint for active power import / 1041: FIXCOSPHI_SIGN_MODE_OVER_EX $17084$
FixCosPhi.ExtSpntMode               1          #Defines if the external setpoint CosPhiSpntExp should be used as well for active power import / 1: FIXCOSPHI_SPNT_MODE_IMP_EXP $17085$

VtgPwrRtDroop.PwrRtDataPc[1]        5          #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7880$
VtgPwrRtDroop.PwrRtDataPc[2]        4          #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7881$
VtgPwrRtDroop.PwrRtDataPc[3]        3          #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7882$
VtgPwrRtDroop.PwrRtDataPc[4]        2          #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7883$
VtgPwrRtDroop.PwrRtDataPc[5]        1          #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7884$
VtgPwrRtDroop.PwrRtDataPc[6]        -1         #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7885$
VtgPwrRtDroop.PwrRtDataPc[7]        -2         #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7886$
VtgPwrRtDroop.PwrRtDataPc[8]        -3         #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7887$
VtgPwrRtDroop.PwrRtDataPc[9]        -4         #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7888$
VtgPwrRtDroop.PwrRtDataPc[10]        -5         #The reactive power data corresponding to the voltage breakpoints in % relative to PwrRtNomPoi $7889$
VtgPwrRtDroop.VtgBreakpoints[1]     -5         #The voltage breakpoints in % relative to the nominal voltage $7890$
VtgPwrRtDroop.VtgBreakpoints[2]     -4         #The voltage breakpoints in % relative to the nominal voltage $7891$
VtgPwrRtDroop.VtgBreakpoints[3]     -3         #The voltage breakpoints in % relative to the nominal voltage $7892$
VtgPwrRtDroop.VtgBreakpoints[4]     -2         #The voltage breakpoints in % relative to the nominal voltage $7893$
VtgPwrRtDroop.VtgBreakpoints[5]     -1         #The voltage breakpoints in % relative to the nominal voltage $7894$
VtgPwrRtDroop.VtgBreakpoints[6]     1          #The voltage breakpoints in % relative to the nominal voltage $7895$
VtgPwrRtDroop.VtgBreakpoints[7]     2          #The voltage breakpoints in % relative to the nominal voltage $7896$
VtgPwrRtDroop.VtgBreakpoints[8]     3          #The voltage breakpoints in % relative to the nominal voltage $7897$
VtgPwrRtDroop.VtgBreakpoints[9]     4          #The voltage breakpoints in % relative to the nominal voltage $7898$
VtgPwrRtDroop.VtgBreakpoints[10]     5          #The voltage breakpoints in % relative to the nominal voltage $7899$
VtgPwrRtDroop.PwrRtDataPcDbLo       0          #Lower deadband reactive power limit in % of PwrRtNomPoi $12710$
VtgPwrRtDroop.PwrRtDataPcDbHi       0          #Higher deadband reactive power limit in percentage of PwrRtNomPoi $12711$
VtgPwrRtDroop.VtgFilterTm           0          #Filter time for voltage measurement $12712$
VtgPwrRtDroop.SpntSrc               1          #Selects the setpoint source for the voltage setpoint / 2: VTG_SPNTSRC_MODE_EXTSPNT / 3: VTG_SPNTSRC_MODE_MEAS / 1: VTG_SPNTSRC_MODE_PARAM $12713$
VtgPwrRtDroop.VtgSpntFilterTm       3          #Filter time for the voltage setpoint in s $13063$

GridVtgCtrl.Ena                     0          #Enables function $12714$
GridVtgCtrl.IntGain                 5          #Integral gain for voltage control (ki)  $12715$
GridVtgCtrl.IntLimAwu               0.5        #Integral limit for voltage control (anti windup) $12716$
GridVtgCtrl.PropGain                0          #Proportional gain for voltage control (kp) $12717$
GridVtgCtrl.VtgFilterTm             0          #Filter time of actual voltage in s $12719$
GridVtgCtrl.VtgMaxWar               450        #Warning threshold for overvoltage in V $12720$
GridVtgCtrl.VtgMinWar               330        #Warning threshold for undervoltage in V $12721$
GridVtgCtrl.VtgNom                  400        #Nominal voltage of system in V $12722$
GridVtgCtrl.VtgOfsGenSync           -2         #Voltage offset in GEN_START_PREP and GEN_START in V $12723$
GridVtgCtrl.VtgSpnt                 400        #Voltage setpoint in BAT_IOP in V $12724$

PwrRtVtgLim.VtgFilterTm             0          #Filter time for voltage measurement $16812$
PwrRtVtgLim.PwrRtDataPcLoLim[1]     0          #The reactive power data for the lower limit corresponding to the voltage offsets in % relative to PwrRtNomPoi $16813$
PwrRtVtgLim.PwrRtDataPcLoLim[2]     33         #The reactive power data for the lower limit corresponding to the voltage offsets in % relative to PwrRtNomPoi $16814$
PwrRtVtgLim.PwrRtDataPcUpLim[1]     -33        #The reactive power data for the upper limit corresponding to the voltage offsets in % relative to PwrRtNomPoi $16815$
PwrRtVtgLim.PwrRtDataPcUpLim[2]     0          #The reactive power data for the upper limit corresponding to the voltage offsets in % relative to PwrRtNomPoi $16816$
PwrRtVtgLim.VtgOffsetsLoLim[1]      -4         #The voltage offsets for the lower limit in % relative to VtgNom $16817$
PwrRtVtgLim.VtgOffsetsLoLim[2]      -6         #The voltage offsets for the lower limit in % relative to VtgNom $16818$
PwrRtVtgLim.VtgOffsetsUpLim[1]      6          #The voltage offsets for the upper limit in % relative to VtgNom $16819$
PwrRtVtgLim.VtgOffsetsUpLim[2]      4          #The voltage offsets for the upper limit in % relative to VtgNom $16820$

PwrRtPwrAtLim.PwrAtFilterTm         0          #Filter time for active power measurement $36540$
PwrRtPwrAtLim.PwrAtLimHiPc[1]       0          #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36541$
PwrRtPwrAtLim.PwrAtLimHiPc[2]       50         #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36542$
PwrRtPwrAtLim.PwrAtLimHiPc[3]       70         #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36543$
PwrRtPwrAtLim.PwrAtLimHiPc[4]       100        #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36544$
PwrRtPwrAtLim.PwrAtLimHiPc[5]       101        #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36545$
PwrRtPwrAtLim.PwrAtLimHiPc[6]       102        #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36546$
PwrRtPwrAtLim.PwrAtLimHiPc[7]       103        #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36547$
PwrRtPwrAtLim.PwrAtLimHiPc[8]       104        #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36548$
PwrRtPwrAtLim.PwrAtLimHiPc[9]       105        #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36549$
PwrRtPwrAtLim.PwrAtLimHiPc[10]       106        #The active power breakpoints for the upper reactive power limits in % relative to PwrAtNomPoi $36550$
PwrRtPwrAtLim.PwrAtLimLoPc[1]       0          #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36551$
PwrRtPwrAtLim.PwrAtLimLoPc[2]       50         #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36552$
PwrRtPwrAtLim.PwrAtLimLoPc[3]       70         #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36553$
PwrRtPwrAtLim.PwrAtLimLoPc[4]       100        #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36554$
PwrRtPwrAtLim.PwrAtLimLoPc[5]       101        #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36555$
PwrRtPwrAtLim.PwrAtLimLoPc[6]       102        #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36556$
PwrRtPwrAtLim.PwrAtLimLoPc[7]       103        #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36557$
PwrRtPwrAtLim.PwrAtLimLoPc[8]       104        #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36558$
PwrRtPwrAtLim.PwrAtLimLoPc[9]       105        #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36559$
PwrRtPwrAtLim.PwrAtLimLoPc[10]       106        #he active power breakpoints for the lower reactive power limits in % relative to PwrAtNomPoi $36560$
PwrRtPwrAtLim.PwrRtLimHiPc[1]       60         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36561$
PwrRtPwrAtLim.PwrRtLimHiPc[2]       60         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36562$
PwrRtPwrAtLim.PwrRtLimHiPc[3]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36563$
PwrRtPwrAtLim.PwrRtLimHiPc[4]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36564$
PwrRtPwrAtLim.PwrRtLimHiPc[5]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36565$
PwrRtPwrAtLim.PwrRtLimHiPc[6]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36566$
PwrRtPwrAtLim.PwrRtLimHiPc[7]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36567$
PwrRtPwrAtLim.PwrRtLimHiPc[8]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36568$
PwrRtPwrAtLim.PwrRtLimHiPc[9]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36569$
PwrRtPwrAtLim.PwrRtLimHiPc[10]       40         #The reactive power breakpoints for the upper reactive power limits in % relative to PwrRtNomPoi $36570$
PwrRtPwrAtLim.PwrRtLimLoPc[1]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36571$
PwrRtPwrAtLim.PwrRtLimLoPc[2]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36572$
PwrRtPwrAtLim.PwrRtLimLoPc[3]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36573$
PwrRtPwrAtLim.PwrRtLimLoPc[4]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36574$
PwrRtPwrAtLim.PwrRtLimLoPc[5]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36575$
PwrRtPwrAtLim.PwrRtLimLoPc[6]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36576$
PwrRtPwrAtLim.PwrRtLimLoPc[7]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36577$
PwrRtPwrAtLim.PwrRtLimLoPc[8]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36578$
PwrRtPwrAtLim.PwrRtLimLoPc[9]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36579$
PwrRtPwrAtLim.PwrRtLimLoPc[10]       -60        #The reactive power breakpoints for the lower reactive power limits in % relative to PwrRtNomPoi $36580$
PwrRtPwrAtLim.Ena                   0          #Enables function / 0: ENA_NO / 1: ENA_YES $36581$

FrqDroop.Ena                        0          #Enables function $12964$
FrqDroop.DroopMode                  3          #Defines the characteristic of the droop curve / 4: FRQDROOP_MODE_ERCOT / 2: FRQDROOP_MODE_HOLD / 3: FRQDROOP_MODE_HOLDNOM / 1: FRQDROOP_MODE_NOM $12965$
FrqDroop.FrqOffsets[1]              -0.8       #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12966$
FrqDroop.FrqOffsets[2]              -0.5       #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12967$
FrqDroop.FrqOffsets[3]              0          #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12968$
FrqDroop.FrqOffsets[4]              0.5        #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12969$
FrqDroop.FrqOffsets[5]              0.8        #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12970$
FrqDroop.FrqOffsets[6]              0.9        #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12971$
FrqDroop.FrqOffsets[7]              1          #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12972$
FrqDroop.FrqOffsets[8]              1.1        #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12973$
FrqDroop.FrqOffsets[9]              1.2        #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12974$
FrqDroop.FrqOffsets[10]              1.3        #Frequency Offsets to define the droop curve in Hz (need to be increasing) $12975$
FrqDroop.PwrAtDataPc[1]             200        #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12976$
FrqDroop.PwrAtDataPc[2]             100        #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12977$
FrqDroop.PwrAtDataPc[3]             100        #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12978$
FrqDroop.PwrAtDataPc[4]             100        #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12979$
FrqDroop.PwrAtDataPc[5]             0          #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12980$
FrqDroop.PwrAtDataPc[6]             0          #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12981$
FrqDroop.PwrAtDataPc[7]             0          #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12982$
FrqDroop.PwrAtDataPc[8]             0          #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12983$
FrqDroop.PwrAtDataPc[9]             0          #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12984$
FrqDroop.PwrAtDataPc[10]             0          #The active power data corresponding to the frequency offsets in % relative to PwrAtNomPoi $12985$
FrqDroop.ResetFrqOffset[1]          -0.2       #Reset frequency offsets $12986$
FrqDroop.ResetFrqOffset[2]          0.2        #Reset frequency offsets $12987$
FrqDroop.ResetMode                  1          #Defines where to use the reset mode / 4: FRQDROOP_RESET_BOTH / 6: FRQDROOP_RESET_ERCOT / 1: FRQDROOP_RESET_OFF / 2: FRQDROOP_RESET_OVERFRQ / 5: FRQDROOP_RESET_RAMP / 3: FRQDROOP_RESET_UNDERFRQ $12988$
FrqDroop.ResetTm                    0          #Switch off delay for reset frequency $12989$
FrqDroop.UseBatPwr                  0          #Uses the battery power to fulfill the frequency droop $13002$
FrqDroop.MaxPwrDecrease             200        #Maximum absolute power decrease at over frequency events in %PwrAtNomPoi $13038$
FrqDroop.MaxRelPwrIncrease          1000000    #Maximum relative power increase in % of difference between PwrAtNomPoi and pre-fault power $13039$
FrqDroop.MinPwrSpnt                 -100       #Absolute minimum power setpoint generated by P(f)-characteristic in %PwrAtNomPoi $13040$
FrqDroop.OverFrqMode                0          #Mode of power decrease during over frequency event / 2: FRQDROOP_LIMIT_EXTERNAL_LIMIT / 1: FRQDROOP_LIMIT_LIMITED / 0: FRQDROOP_LIMIT_UNLIMITED $13041$
FrqDroop.UnderFrqMode               0          #Mode of power increase during under frequency event / 2: FRQDROOP_LIMIT_EXTERNAL_LIMIT / 1: FRQDROOP_LIMIT_LIMITED / 0: FRQDROOP_LIMIT_UNLIMITED $13042$
FrqDroop.EnaRamp                    1          #Enables ramp after frequency event. The ramp refers to PwrAtRateMax (PwrAtMode) / 0: ENA_NO / 1: ENA_YES $13354$
FrqDroop.PwrAtRateMax               10         #Maximum rate of active power setpoint after a frequency disturbance in MW/min. Is active for the time ResetTm if ResetMode is Ramp $16859$
FrqDroop.ActDelay                   0.1        #Activation delay for P(f)-characteristic $18169$
FrqDroop.EnaPrioFrqResp             0          #Enables priorization of freqeuncy response setpoints (PRL,DS3,FCAS,FFR or EFR) $18199$
FrqDroop.EnaShiftPreFaultVal        0          #Enables the shifting of the pre-fault value with the external setpoint PwrAtLimSale / 0: ENA_NO / 1: ENA_YES $18451$
FrqDroop.MinHoldTm                  0.5        #Minimum hold time if function becomes active and ResetMode = ERCOT, in s $18653$
FrqDroop.EnaActFrt                  1          #Enables activation during FRT $18654$

EgyShift.Ena                        0          #Enables function $1961$
EgyShift.ChrFromPvSpntLimPc         50         #Charging from PV is limited to this value. (in % based on the maximum charge power of the battery system) $1962$
EgyShift.DisBatSpntLimPc            10         #The battery provides this amount of power if the EnergyShifting function wants to discharge the battery system (in % based on the maximum discharge power of the battery system) $1963$
EgyShift.MinDisTm                   1800       #Minimum time for the battery to provide power (in seconds) $1964$
EgyShift.TolerancePc                0.0        #Tolerance of using reduced MPP power as maximum charge power in % of MPP power $7945$
EgyShift.RampRate                   2          #Ramp rate for the Energy-Shift setpoint  (in %/s, related to total nominal battery power) $8074$
EgyShift.UseFullPvPwr               0          #Enables battery charging from PV even if it is not limited $12805$
EgyShift.EnaDisWithPv               0          #Enalbes discharging of battery while PV power is not 0 $12809$
EgyShift.EnaPrioRrc                 0          #Enables the prioritization of rampe rate control $13154$

SocCtrl.Ena                         0          #Enables function $2041$
SocCtrl.HysPc                       5          #hysteresis of SOC range in percent $2043$
SocCtrl.SocLimHiPc                  80         #upper limit of SOC range in percent  $2045$
SocCtrl.SocLimLoPc                  60         #lower limit of SOC range in percent  $2046$
SocCtrl.ChrFromGenTm                21600      #Time until battery is charged with gensets in s $7946$
SocCtrl.PwrAtChrMaxPc               10         #Percentage of maximum available charge power to limit the calculated setpoint $7982$
SocCtrl.PwrAtDisMaxPc               10         #Percentage of maximum available discharge power to limit the calculated setpoint $7983$
SocCtrl.EnaTargetDisEgy             0          #Enables function temporal target discharge energy $8309$
SocCtrl.TargetDisEgyTm              0          #Time at which the target discharge energy should be reached $8310$
SocCtrl.TargetDisEgy                0          #Discharge energy which should be reached at a specific time (TargetDisEgyTm), in kWh $8311$
SocCtrl.TargetDisEgyTmBuff          60         #Buffer time for TargetDisEgyTm in s $8314$
SocCtrl.UseFullPvPwr                0          #Enables battery charging from PV even if it is not limited $12808$

Dispatch.PwrRtDispatchMode          0          #Defines the reactive power dispatching to PV and Battery inverters / 1: PWR_RT_DISPATCH_MODE_NOM / 0: PWR_RT_DISPATCH_MODE_SPLIT $13153$
Dispatch.PvBatSpntSplitPc           80         #To split the reactive power setpoint between the PV and battery system. (80% -> PV = 80%, Battery =  20%) $2024$
Dispatch.EnaPrioBatPwrAt            1          #Enables reduction of pv setpoint by the maximum P(f) battery response $16773$
Dispatch.PvRampTm                   5          #Time to ramp the setpoints in case of starting up or shutting down PV inverters in s $2073$
Dispatch.BatRampTm                  5          #Time to ramp the setpoints in case of starting battery inverters in s $12997$


#End of HybridController configuration file
