/ PSSE 344 Dynamic data at: 17/10/2021 13:01:10
'BASSLINK','USRDCL','CDCBL3',18,1,20,116,69,96,729999,1,
              350000,0,703081,500,1,0,1,1,
              1,0,0,1,0,0,0,0,
              0,0,0.05,250.0,0.05,250.0,119.3,119.4,
              33.5,0.0,0.0,250.0000,500.0,0.0001,5.0,-4.0,
              0.03,2.0,-3.0,5.0,0.01,0.05,40.0,20.0,
              656.0,500.0,50.0,400.0,1640.0,125.0,0.01,0.923,
              0.913,0.936,0.0001,0.001,0.0005,0.0,0.0015,0.035,
              0.0,0.03,0.08,0.2,0.0,0.0001,0.001,0.0005,
              0.0,0.0015,0.035,0.0,0.03,0.08,0.2,0.0,
              0.0,3.0,5.0,0.0,0.05,0.1,0.45,3.0,
              1.5,1.0045,1.05,1.17,1.15,1.1,0.936,1.054,
              0.977,0.32,0.56,0.72,0.88,0.24,0.48,0.64,
              0.84,1.0,15.0,0.07,0.0,3.0,5.0,0.0,
              0.05,0.1,0.45,3.0,1.5,1.02,1.09,1.17,
              1.15,1.1,1.0,1.09,1.02,0.48,0.88,2.0,
              2.0,0.48,0.88,2.0,2.0,1.0,15.0,0.07,
              9.99,0.01,9.99,9.99,0.01,9.99/BLLC
21262,'USRSWS','CARMID',24,1,15,79,29,51,211694,211694,
              211620,2,211694,0,0,0,0,1,
              0,0,211620,211694,2,100,0.0011364,0.072384,
              0.007,0.003,0,0.002,2.905,-1.226,2.40,-1.345,
              0.65,0.7,0.04,0.02,1.33,0.0,0.1,0.0,
              1000000.0,3.02,0.0,5.0,1.0,0.0,1000000.0,-1.738,
              0.0,2.6315,1.000,1.000,0.4,0.0,0.0,1000.0,
              0.012,0.012,0.024,0.024,0.012,0.012,1.0,0.5,
              0.0,-0.5,-1.0,0.2,0.04,0.6,0.6,10,
              10,0.15,0.04,0.6,0.6,10,5,0.02,
              -0.02,1.0,28.33,139.4,1.0,5.726,8.197,1,
              1,1,1,1,1,-2,-1,2,
              1,-0.92,0.08,0.1/ARMIDALE
31001,'USRSWS','CROWVILLE2',24,1,45,113,28,74,367081,367081,
              367020,2,0,367081,367020,0,0,3,
              0,0,0,0,0,0,0,0,
              0,1,0,0,1,367083,367081,-1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,100,1400,0.12,0.001,0.003,
              0.03,0.03,0,0.002,0.9999288,-0.61448211,0.8928,-0.6634,
              1.22,1,1.22,0.8,0.85,100,0.02,0,
              0.3,0.8,0.1,0.1953,0.015,1.18,0,1,
              0,1000000,100,0,10,0,0,1000000,
              -100,0,10,0,0,-1000000,-0.882,0,
              1,0.6975,0,0,0.1953,0,0,1000,
              0.5,-0.3,1.05,0.95,1600,0.05,-0.05,0.1,
              0.12,0.05,0.001,1,100,2.5,3,0,
              0.1,-100,2.5,3,0,-0.1,10,0.1667,
              1,0.5,0.5,0.19,0.677,0.19,0.677,0.19,
              0.677,212.8,0.1,-0.1,6,50,0.5,3,
              100,0.25,0.5,0.3,-50,3,0.5,-100,
              0.5,100,0,1,0,1000000,0,0,
              0,0,0,0/ROTS
102936,'USRLOD',9,'CMLDBLU2',12,1,2,133,27,146,48,0,
              0,-0.8,0,0.04,0.04,0.75,0.08,1,
              1,1,0.9,1.1,0.00625,1,1.02,30,
              5,0,0,0.05545423,0.161925822,0.149862665,0.067880241,0.377036205,
              1,0.85,0.5,1,1,0.211596983,2,0.788403017,
              0,1,0.211596983,2,0.788403017,-1,3,0.75,
              0.04,1.8,0.12,0.104,0.095,0.0021,0.1,0,
              0.75,0.06,0.35,0.8,99999,0.62,0.021,0.5,
              0.7,0.1,3,0.75,0.03,1.8,0.19,0.14,
              0.2,0.0026,0.5,2,0.7,0.02,0.3,0.75,
              0.05,0.45,0.021,0.4,0.6,0.05,3,0.75,
              0.03,1.8,0.19,0.14,0.2,0.0026,0.1,2,
              0.8,0.03,0.35,0.8,9999,0.5,0.03,0.5,
              0.6,0.11,0.04,0.3,0.025,0.1,1,0.71,
              0.49,0.143,0.143,0,0,1,6,2,
              12,3.2,11,2.5,0.86,0.1,0.95,1,
              -3.3,0.5,0.4,0.6,0.52,15,1.98,4.59,
              0.325,0.55,0.06,0.1,9999,0.9/BERRI
213701,'USRMDL',1,'BNGGEA704',5,0,7,84,21,74,7,1,
              2,1,0,0,0,5.32,30,0.959,
              4.060,0.5,157.08,0.28,0.5,4.5,0.88,1.5,
              0,1.0,2.0,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.015,51.815,53,55,0,90,90,90,
              49.985,47.985,47.5,45,0,-100,-100,-100,
              0.05,1,5,0.34,0.04,0.05,0.37736,-0.37736,
              0.85,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.01048,-0.01048,11,158,0.05,3,0.05,
              3/BANGOWF
213701,'USRMDL',1,'BNGGEE704',4,0,14,73,16,296,213745,5,
              1,0,0,213745,213730,1,4,1,
              0,0,0,0,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.1303,0.15,0,-0.1,0.1,
              0.8,3,0.3,0.15,0,0.15,0.113,-0.113,
              0.484,-0.484,0.484,-0.484,0.013,0.45,1.066,1.066,
              0.714,0.714,0.374,-1,-0.714,-0.714,-0.714,-0.714,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.6,
              1.1,0.9,0.3,1,0.01/BANGOWF
213701,'USRMDL',1,'BNGGEG704',1,1,31,64,11,31,213701,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,160,
              0.05,0,0,-2,2,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.006,0,
              0.3,0.9,1,1.1,0,0,1.143,1.226,
              1.226,100,0.1,0.05,0.1,5,0.15,9999,
              1.1112,-1,5,9999,-1,5,9999,-1,
              5,9999,-1,5,9999,-1,5,9999,
              -1,5,9999,-1,5,9999,47,53,
              63,45,55,0.2625,0.1/BANGOWF
215201,'GENROE',1,8.226300,0.060800,1.954000,0.178000,3.200000,0.0000,2.135000,1.603000,
              0.313100,1.081000,0.198000,0.188000,0.094000,0.363000/BAYSWATR
215201,'USRMDL',1,'ZNSWAV',4,0,2,19,5,0,1,1,
              1.0000,0.0000,0.0000,0.0200,0.1200,0.5100,0.3200,500.0000,
              1.0000,0.0120,1.0000,0.0000,0.1400,9999.0000,-9999.0000,28.0000,
              -18.0000,10.5000,-6.0000/BAYSWATR
215201,'USRMDL',1,'ZNSWPS',3,0,4,16,7,0,1,0,
              3,0,10.9960,-0.4300,0.0100,0.0100,5.6100,5.6100,
              1.0000,1.0000,1.0000,1.0000,1.0000,1.0000,0.0500,-0.0500,
              10.0000,10.0000/BAYSWATR
215202,'GENROE',2,8.006800,0.041400,0.220000,0.114900,3.200000,0.0000,1.820000,1.820000,
              0.292900,0.207600,0.207500,0.188000,0.000000,0.000000/BAYSWATR
215202,'LOEXR1T',2,5.0,0.99683794,90.0,-0.63644269,25.0,1.87865613,90.0,-1.07735178,
              0.0,0.0,0.0,0.0,10.0,0.50/BAYSWATR
215202,'USRMDL',2,'BAYGOV',5,0,0,14,7,2,25.0,0.12,
              0.044,1.06,-0.05,0.99,0.56,0.28,12.5,0.13,
              0.29,0.54,0.43,660.00/BAYSWATR
215202,'USRMDL',2,'BAYLDC',23,0,1,29,10,6,0,7,
              -7,0.6,0.6,0.003,25.00,660,22.5,30,
              10,7.7,20,0.02,1.5,0.001,0.47,12,
              1.05,-0.05,0.6,1,0,0.785,5,0.05,
              0.0376,1.24,-1.9,0.05/BAYSWATR
215202,'USRMDL',2,'BAYPSPSSV2',3,0,1,9,5,3,1,1,
              10.996,0.01,0.4299,0.01,5.61,10,0.05,-0.05/BAYSWATR
215202,'USRMDL',2,'ZNSWAV',4,0,2,19,5,0,1,1,
              1.0000,0.0000,0.0000,0.0200,0.1200,0.5100,0.3200,500.0000,
              1.0000,0.0120,1.0000,0.0000,0.1400,9999.0000,-9999.0000,28.0000,
              -18.0000,10.5000,-6.0000/BAYSWATR
215203,'GENROE',3,8.006800,0.041400,0.220000,0.114900,3.200000,0.0000,1.820000,1.820000,
              0.292900,0.207600,0.207500,0.188000,0.000000,0.000000/BAYSWATR
215203,'USRMDL',3,'ZNSWAV',4,0,2,19,5,0,1,1,
              1.0000,0.0000,0.0000,0.0200,0.1200,0.5100,0.3200,500.0000,
              1.0000,0.0120,1.0000,0.0000,0.1400,9999.0000,-9999.0000,28.0000,
              -18.0000,10.5000,-6.0000/BAYSWATR
215203,'USRMDL',3,'ZNSWPS',3,0,4,16,7,0,1,0,
              3,0,10.9960,-0.4300,0.0100,0.0100,5.6100,5.6100,
              1.0000,1.0000,1.0000,1.0000,1.0000,1.0000,0.0500,-0.0500,
              10.0000,10.0000/BAYSWATR
215204,'GENROE',4,8.000000,0.039000,1.700000,0.070000,3.091000,0.0000,2.110000,2.000000,
              0.309000,0.494000,0.257000,0.221000,0.177000,0.307000/BAYSWATR
215204,'USRMDL',4,'BAYAVR',4,0,5,18,5,48,215204,4,
              0,0,'1',0.4,0.5,80.0,30.0,0.03,
              0.3,-0.3,10.87,-7.95,10.87,-7.95,0.357,1.1,
              1.05,0.5,-0.045373,0.1293,0.02/BAYSWATR
215204,'USRMDL',4,'BAYGOV',5,0,0,14,7,2,25.0,0.12,
              0.044,1.06,-0.05,0.99,0.56,0.28,12.5,0.13,
              0.29,0.54,0.43,686.37/BAYSWATR
215204,'USRMDL',4,'BAYLDC',23,0,1,29,10,6,0,7,
              -7,0.6,0.6,0.003,24.46,700,22.5,30,
              10,7.7,20,0.02,1.5,0.001,0.47,12,
              1.05,-0.05,0.6,1,0,0.785,5,0.05,
              0.0376,1.24,-1.9,0.05/BAYSWATR
215204,'USRMDL',4,'BAYOEL',10,0,3,11,1,48,0,0,
              0,0.32646,1.05,2,1.05,0.75,3,1.00,
              3.0362,0.45,0.3,-0.3/BAYSWATR
215204,'USRMDL',4,'BAYPSS',3,0,0,32,22,1,5,5,
              5,0,0.94061,0.02,0.158,0.02,0,5,
              0.5,0.1,0.159,0.667,6,0.8088,1,5,
              1,0.05,-0.05,10,-10,10,-10,0.0,
              0.0,1,0.01,0.005,314,0.494/BAYSWATR
215204,'USRMDL',4,'BAYUEL',9,0,0,9,1,3,0.5,0.34,
              0.125,0.34,0.125,0.3,-0.3,0.3,1/BAYSWATR
216801,'COMP',1,0.00510/BENDEELA
216801,'GENSAL',1,6.037500,0.07490000,0.2360000,3.95000,0.0000,1.070000,0.58300,0.236500,
              0.18050,0.14500,0.0000,0.0000/BENDEELA
216801,'IVOEX',1,121.0900,1.0000,1.0000,0.0000,0.0320,9999.0000,-9999.0000,1.0000,
              1.0000,1.0000,0.4500,1.2500,2.8100,-2.8100,1.0000,1.0000,
              1.0000,0.0000,0.0130,2.8000,-2.0000/BENDEELA
216801,'COMP',2,0.00510/BENDEELA
216801,'GENSAL',2,6.037500,0.07490000,0.2360000,3.95000,0.0000,1.070000,0.58300,0.236500,
              0.18050,0.14500,0.0000,0.0000/BENDEELA
216801,'IVOEX',2,121.0900,1.0000,1.0000,0.0000,0.0320,9999.0000,-9999.0000,1.0000,
              1.0000,1.0000,0.4500,1.2500,2.8100,-2.8100,1.0000,1.0000,
              1.0000,0.0000,0.0130,2.8000,-2.0000/BENDEELA
217801,'USRMDL',1,'EMSPCH9',107,0,50,108,13,26,217640,217830,
              217833,2,2,0,4,1,3,3,
              217801,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.131,0.131,0.131,0.0060,0.040,0.886,0.03800,0.0,
              -1.000,0.500,0,0.2,0,0,0.88600000,0.0000000,
              0.1000000,0.100,0.330,1.867,1,0,0.001,7,
              0,0,0.330,1.867,20.0,1.15,0.35000000,-0.35000000,
              1.0,0.35000000,-0.35000000,0.9500,0.35000000,-0.35000000,0.94,0.35000000,
              -0.35000000,0.0,0.35000000,-0.35000000,0.020,0.02,0.020,0.318,
              0.5300,0.318,0,1.100,1.000,0.900,0.886,0.35000000,
              -0.35000000,0.500,0.35000000,-0.35000000,0.000,0.35000000,-0.35000000,0.000,
              0.35000000,-0.35000000,0.000,0.35000000,-0.35000000,0.000,0.35000000,-0.35000000,
              0.886,0.35000000,-0.35000000,0.500,0.35000000,-0.35000000,0.000,0.35000000,
              -0.35000000,0.000,0.35000000,-0.35000000,0.000,0.35000000,-0.35000000,0.000,
              0.35000000,-0.35000000,0.886,0.35000000,-0.35000000,0.500,0.35000000,-0.35000000,
              0.000,0.35000000,-0.35000000,0.000,0.35000000,-0.35000000,0.000,0.35000000,
              -0.35000000,0.000,0.35000000,-0.35000000/BERYL_SF
217801,'USRMDL',1,'ING1BH9',101,1,10,85,19,48,217832,217801,
              1,1,217801,1,1,1,1,1,
              0.005,0.005,0.007,0.006,0.400,1.0,1.00,0,
              0,0.2,0,0.2,0,0,8,1,
              0,1,0,1,0,0,0,8,
              0.003,0.003,1,0.064,0.064,1.15,0.800,-0.800,
              1,0.800,-0.800,0.85,0.800,-0.800,0.0,1.40,
              0.3,1.3,4.0,1.18,2.1,0.38,2.4,0.74,
              11,0.80,0.1,1.042,620,1.042,620,1.010,
              0.1,0.938,620,0.938,620,0.990,0.80,0,
              0.55,1,0.00,1.0,0.0,1.0,1,0,
              1,0,1,0,0,0,0.55,0,
              0.80,1,1,0.42,1.0/BERYL_SF
218301,'USRMDL',3,'SMAPPC125',4,0,54,120,20,70,218340,281640,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,3.0,0.0,1.5,0.04,
              0.0,0.0,5.0,0.04,0.0,0.0,1.03,0.0,
              0.15,0.1030,0.0,1.0,0.04,0.0,1.00,0.1,
              0.1,-0.47,0.47,0.86,0.86,1.17,1.17,0.3,
              1.0,0.0,1.3,0.04,0.0,0.5,121,121,
              1.0,0.15,0.05,0.5,0.01,0.0,0.0,0.0,
              0.0,47.9,48.9,49.9,50.00,50.00,50.2,51.2,
              52.15,1.0,0.5,0.0,0.0,0.0,0.0,-0.5,
              -1.0,0.0,0.01,0.01,0.0,1.0,1.0,0.0,
              0.0,0.0,0.8,0.9,0.95,0.99,1.01,1.05,
              1.1,1.2,0.5,0.4,0.2,0.0,0.0,-0.3,
              -0.5,-0.6,-0.33,0.33,-0.33,0.33,0.0,1.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/BOMEN_SF
218301,'USRMDL',3,'SMASC155',1,1,0,160,40,200,1.0,0.9,
              0.0,0.80,1.0,0.0,1.0,0.0,0.4,1.0,
              0.0,5.0,0.5,2.0,0.0,0.90,0.5,1.0,
              0.90,0.90,0.0,0.15,0.15,0.5,1.0,1.0,
              2.0,0.0,2.0,3.5,0.18,0.18,0.155,0.16,
              3.33,1.00,0.00,0.0,1.0,0.0,0.5,0.6,
              0.7,0.0,0.13,0.1,1.4,0.10,1.4,0.1,
              1.29,1.0,1.2,3,1.15,2.8,0.8,4.8,
              0.8,4.8,0.5,4.8,0.4,1.8,0.0,1.8,
              52.6,2.0,53,2,52.6,2,52.6,2,
              51.6,122,51.1,602,48.9,602,48.4,122,
              46.4,2,46.4,2,46.4,2,46.4,2.0,
              30.0,1.0,50.0,30.0,0.0,1.0,10.0,30.0,
              0.0,1.0,1.0,0.0,0.0,3600.0,0.9,0,
              0.050,0.0,0.9,1.0,1.0,1.0,0.0,1.0,
              1.0,2.0,2.0,0.0,0.0,0.0,0.85,0.92,
              1.0,1.08,1.15,2.0,0.1,2.0,2.5,1.0,
              2.0,0.5,1.00,1.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/BOMEN_SF
218501,'USRMDL',1,'GEWTA0703',5,0,7,84,21,62,7,1,
              2,1,0,0,0,3.43000,33.0000,0.62000,
              2.10000,1.50000,182.31000,1.11000,5.00000,2.00000,2.50000,9999.00000,
              -9999.00000,0.02500,25.0000,1.00000,0.000000,800.00000,870.00000,0.00000,
              500.00000,1.00000,0.27270,-0.27270,30.00000,30.00000,-0.00330,0.00330,
              0.00000,0.05000,0.25000,-0.00340,25.00000,25.00000,0.10000,0.15000,
              0.80000,1.00000,1.10000,0.60000,1.00000,1.00000,1.02000,0.50000,
              50.15000,51.75000,52.15000,55.00000,0.00000,80.00000,100.00000,100.00000,
              49.85000,48.00000,47.50000,45.00000,0.00000,0.00000,0.00000,0.00000,
              0.05,1,5.00000,0.03200,0.04000,0.05000,0.064,-0.064,
              0.80000,1.00000,0.00000,0.01000,0.02000,99.00000,-99.0000,0.00000,
              0.02000,0.027,-0.027,11.00000,137.00000,0.05000,3.00000,0.05000,
              3.00000/BODANGWF
218501,'USRMDL',1,'GEWTE0703',4,0,11,73,16,293,218540,4,
              1,0,1,218540,293140,1,4,1,
              0,0.010000000,1.1000,0.90000,1.1100,1.7000,10.000,0.20000,
              66.000,1.2000,0.45000,0.033000000,1.0000,0.10000,0.015000000,0.050000000,
              0.015000000,0.050000000,0.20000,0.020000000,0.015000000,0.15000,5.0000,0.020000000,
              0.20000,0.22000,0.00000,1.000,0.007000000,0.050000000,0.0000,0.0000,
              0.12700,0.15000,0.0000,-0.10000,0.10000,0.8000,3.00000,0.30000,
              0.15000,0.0000,0.15000,0.002000000,-0.002000000,0.48400,-0.48400,0.48400,
              -0.48400,0.010000000,0.45000,1.1000,1.1000,0.60000,0.60000,-1.0000,
              -1.0000,-0.60000,-0.60000,-0.60000,-0.60000,-1.3000,-1.3000,0.0000,
              0.80000,0.90000,1.1000,1.2000,1.3000,1.1000,0.90000,0.13000,
              0.13000,0.010000000/BODANGWF
218501,'USRMDL',1,'GEWTG0703',1,1,30,59,11,29,218530,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1.0000,1.0000,60.000,0.050000000,
              0.0000,0.0000,-1.5000,1.5000,20.000,3.0000,0.90000,1.1000,
              0.70000,1.5000,5.0000,0.020000000,0.0000,0.50000,0.90000,1.0000,
              0.0000,0.0000,1.2300,1.2300,100.00,0.10000,0.050000000,0.10000,
              3.5000,0.050000000,1.0000,0.70000,5.0000,2.50000,0.60000,5.0000,
              1.7000,0.40000,1.1010,300.00,0.00000,1.1500,30.000,0.00000,
              1.2000,2.0000,0.00000,1.2500,0.5000,0.0000,1.4000,0.0300,
              47.000,53.000,60.000,45.000,55.000,0.1000,0.10000/BODANGWF
218801,'GENSAL',1,2.486040,0.05857000,0.3000000,3.10000,0.0000,1.400000,1.00000,0.345930,
              0.23250,0.19500,0.0000,0.0000/BLOWERG
218801,'SEXS',1,0.0000,0.1000,100.0000,0.0000,0.0000,5.0000/BLOWERG
219101,'USRMDL',1,'GEWGC7',106,0,1,6,0,4,0,9999.0,
              5.0000,30.000,9999.0,9999.0,30.000/BOCOROCK
219101,'USRMDL',1,'GEWTA7',105,0,1,9,1,4,0,20.000,
              0.0000,27.000,-4.0000,0.0000,1.2250,50.000,111.52,1500.0/BOCOROCK
219101,'USRMDL',1,'GEWTE7',102,0,12,67,18,12,219140,0,
              0,1,1,0,0,0,0,1,
              0,0,0.15000,6.00000,5.25000,0.0000,0.0000,0.050000000,
              3.0,0.60000,1.1200,0.040000000,0.43600,-0.43600,1.1000,0.020000000,
              0.45000,-0.45000,60.000,0.10000,0.90000,1.1000,40.000,0.50000,
              1.4500,0.050000000,0.050000000,1.0000,0.15000,0.96000,0.99600,1.0040,
              1.04000,0.9999,0.99990,0.99990,0.40000,0.9999,0.20000,1.0000,
              0.25000,-1.0000,3.0000,25.000,3.0000,-0.90000,8.0000,0.2000,
              10.000,1.0000,1.7000,1.22,1.2500,5.0000,0.0000,0.0000,
              0.000,0.002500000,1.0000,5.5000,0.10000,-1.0000,0.10000,0.0000,
              0.10000,-0.10000,0.70000,0.12000,-0.12000/BOCOROCK
219101,'USRMDL',1,'GEWTG7',101,1,31,43,3,13,0,9,
              0,0,219101,1,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1.7000,0.80000,0.50000,
              0.90000,1.2200,1.2000,2.0000,0.40000,0.80000,10.000,0.020000000,
              0.0000,0.0000,0.50000,0.16700,0.90000,0.92500,0.0000,0.20000,
              1.1000,1.00000,0.40000,99.0000,1.70000,0.60000,99.0000,2.20000,
              0.75000,99.0000,3.0000,0.00000,1.1500,0.5000,0.00000,1.2000,
              0.1000,47.0,52.0,1.0,0.0,0.0,-1.0,0.080/BOCOROCK
219101,'USRMDL',1,'GEWTP7',104,0,1,10,3,3,0,0.30000,
              150.00,25.000,3.0000,30.000,-4.0000,27.000,-10.000,10.000,
              1.0000/BOCOROCK
219101,'USRMDL',1,'GEWTT7',103,0,1,5,4,3,0,4.3500,
              0.0000,0.0000,1.8800,2.3000/BOCOROCK
219102,'USRMDL',1,'GEWGC7',106,0,1,6,0,4,0,9999.0,
              5.0000,30.000,9999.0,9999.0,30.000/BOCOROCK
219102,'USRMDL',1,'GEWTA7',105,0,1,9,1,4,0,20.000,
              0.0000,27.000,-4.0000,0.0000,1.2250,50.000,111.52,1500.0/BOCOROCK
219102,'USRMDL',1,'GEWTE7',102,0,12,67,18,12,219140,0,
              0,1,1,0,0,0,0,1,
              0,0,0.15000,6.00000,5.25000,0.0000,0.0000,0.050000000,
              3.0,0.60000,1.1200,0.040000000,0.43600,-0.43600,1.1000,0.020000000,
              0.45000,-0.45000,60.000,0.10000,0.90000,1.1000,40.000,0.50000,
              1.4500,0.050000000,0.050000000,1.0000,0.15000,0.96000,0.99600,1.0040,
              1.04000,0.9999,0.99990,0.99990,0.40000,0.9999,0.20000,1.0000,
              0.25000,-1.0000,3.0000,25.000,3.0000,-0.90000,8.0000,0.2000,
              10.000,1.0000,1.7000,1.22,1.2500,5.0000,0.0000,0.0000,
              0.000,0.002500000,1.0000,5.5000,0.10000,-1.0000,0.10000,0.0000,
              0.10000,-0.10000,0.70000,0.12000,-0.12000/BOCOROCK
219102,'USRMDL',1,'GEWTG7',101,1,31,43,3,13,0,58,
              0,0,219102,1,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1.7000,0.80000,0.50000,
              0.90000,1.2200,1.2000,2.0000,0.40000,0.80000,10.000,0.020000000,
              0.0000,0.0000,0.50000,0.16700,0.90000,0.92500,0.0000,0.20000,
              1.1000,1.00000,0.40000,99.0000,1.70000,0.60000,99.0000,2.20000,
              0.75000,99.0000,3.0000,0.00000,1.1500,0.5000,0.00000,1.2000,
              0.1000,47.0,52.0,1.0,0.0,0.0,-1.0,0.080/BOCOROCK
219102,'USRMDL',1,'GEWTP7',104,0,1,10,3,3,0,0.30000,
              150.00,25.000,3.0000,30.000,-4.0000,27.000,-10.000,10.000,
              1.0000/BOCOROCK
219102,'USRMDL',1,'GEWTT7',103,0,1,5,4,3,0,4.3500,
              0.0000,0.0000,1.8800,2.3000/BOCOROCK
219600,'COMP',1,0.16000/BRKNHILL
219600,'CSVGN1',1,4920.0000,0.0000,1.0000,100.0000,1.0000,0.0000,0.0000,1.0000,
              0.0000,25.0000/BRKNHILL
219601,'GENROU',1,5.3910,0.02230,0.2620,0.0743,6.7000,0.0000,2.2500,2.1200,
              0.2617,0.8451,0.1775,0.1550,0.0000,0.0000/BRKNHILL
219601,'USRMDL',1,'ZABBX2',4,0,2,19,5,0,1,2,
              1.0000,0.0200,0.0000,0.0340,0.0000,20.3000,6.6000,373.0000,
              1.0000,0.0000,1.0000,0.0000,0.0000,8.0000,0.0000,999.0000,
              -999.0000,999.0000,-999.0000/BRKNHILL
219602,'GENROU',2,5.3910,0.02230,0.2620,0.0743,6.7000,0.0000,2.2500,2.1200,
              0.2617,0.8451,0.1775,0.1550,0.0000,0.0000/BRKNHILL
219602,'USRMDL',2,'ZABBX2',4,0,2,19,5,0,1,2,
              1.0000,0.0200,0.0000,0.0340,0.0000,20.3000,6.6000,373.0000,
              1.0000,0.0000,1.0000,0.0000,0.0000,8.0000,0.0000,999.0000,
              -999.0000,999.0000,-999.0000/BRKNHILL
219623,'COMP',2,0.16000/BRKNHILL
219623,'CSVGN1',2,4920.0000,0.0000,1.0000,100.0000,1.0000,0.0000,0.0000,1.0000,
              0.0000,25.0000/BRKNHILL
220003,'USRMDL',1,'CHVDCL',1,0,5,7,4,7,0,0,
              0,0,1,0.0500,1.0000,2.4000,0.0100,0.0100,
              1.0000,0.0500/BNGALORA
220003,'USRMDL',1,'PWRHL2',5,0,3,4,2,10,258402,1,
              0,160.0000,7.4000,0.0500,0.0500/BNGALORA
220003,'USRMDL',2,'CHVDCL',1,0,5,7,4,7,0,0,
              0,0,1,0.0500,1.0000,2.4000,0.0100,0.0100,
              1.0000,0.0500/BNGALORA
220003,'USRMDL',2,'PWRHL2',5,0,3,4,2,10,258402,2,
              0,160.0000,7.4000,0.0500,0.0500/BNGALORA
220003,'USRMDL',3,'CHVDCL',1,0,5,7,4,7,0,0,
              0,0,1,0.0500,1.0000,2.4000,0.0100,0.0100,
              1.0000,0.0500/BNGALORA
220003,'USRMDL',3,'PWRHL2',5,0,3,4,2,10,258402,3,
              0,160.0000,7.4000,0.0500,0.0500/BNGALORA
220101,'USRMDL',1,'FSPPCA',5,0,20,34,7,32,2,1,
              219628,219628,220101,219628,'1',33,0,0,
              220101,1,220102,1,0,0,0,0,
              0,0,0.100000000,0.333300000,0.100000000,0.333300000,0.15,0.15,
              0.0,0.02,0.02,0.02,-0.43750000,0.43750000,0.0,0.761363636,
              -1.0,1.0,-1.0,1.0,-0.473480000,0.473480000,-0.004730000,0.004730000,
              10.000000000,10.000000000,0.00,0.00,6.567164179,6.567164179,0.3,100.0,
              0.9,1.1,0.00999,0.06222/BRKNH_SF
220101,'USRMDL',1,'SMASC126BH',1,1,0,73,15,193,1.0,1.0,
              -0.133775,0.985,1.0,1.0,1.0,0.0,5.0,0.4375,
              2.0,0.0,0.9,0.5,1.0,0.9,0.9,0.0,
              0.5,0.05,1.0,1.0,1.0,0.0,2.0,2.0,
              2.0,0.15,0.13,0.2,0.18,0.1,0.2,0.01,
              0.0,20.0,0.0,0.7,0.72,0.0,0.15,0.1,
              1.3,0.002,1.15,3.0,1.15,3.0,0.85,10.0,
              0.75,2.0,0.2,1.2,52.0,1.0,51.0,120.0,
              50.5,600.0,49.5,600.0,49.0,120.0,47.0,2.0,
              30.0,1.0,10.0,30.0,0.0,10.0,1.0/BRKNH_SF
220102,'USRMDL',1,'SMASC126BH',1,1,0,73,15,193,1.0,1.0,
              -0.133775,0.985,1.0,1.0,1.0,0.0,5.0,0.4375,
              2.0,0.0,0.9,0.5,1.0,0.9,0.9,0.0,
              0.5,0.05,1.0,1.0,1.0,0.0,2.0,2.0,
              2.0,0.15,0.13,0.2,0.18,0.1,0.2,0.01,
              0.0,20.0,0.0,0.7,0.72,0.0,0.15,0.1,
              1.3,0.002,1.15,3.0,1.15,3.0,0.85,10.0,
              0.75,2.0,0.2,1.2,52.0,1.0,51.0,120.0,
              50.5,600.0,49.5,600.0,49.0,120.0,47.0,2.0,
              30.0,1.0,10.0,30.0,0.0,10.0,1.0/BRKNH_SF
220801,'GENSAE',1,11.810000,0.024000,0.154000,1.230000,0.000000,1.920000,0.808000,0.226000,
              0.136000,0.106000,0.120000,0.150000/BURONGA
220801,'USRMDL',1,'UNITROL1000AVR',4,0,2,21,14,27,0,0,
              -0.05,45,2.90,10,2.5,5,1.0,3,
              0.3000,11.35,-11.35,0.61,0.2,1,0.310,19.54,
              0,4.6,0.0219,7.3,0.023/BURONGA
220801,'USRMDL',1,'UNITROL1000OEL',10,0,3,23,5,23,1,0,
              1,1.6,10.0,1.3,30.0,1.10,50,60,
              75,70,50,80,5.4300,1.0,1.00,50,
              75,60,50,70,80,50.0,47.0,112.0/BURONGA
220801,'USRMDL',1,'UNITROL1000UEL',9,0,2,8,3,9,0,1,
              0.08,5.43,-49.0,-37.0,-25.0,-12.0,0.0,0.808/BURONGA
220802,'GENSAE',2,11.810000,0.024000,0.154000,1.230000,0.000000,1.920000,0.808000,0.226000,
              0.136000,0.106000,0.120000,0.150000/BURONGA
220802,'GENSAE',3,11.810000,0.024000,0.154000,1.230000,0.000000,1.920000,0.808000,0.226000,
              0.136000,0.106000,0.120000,0.150000/BURONGA
220802,'USRMDL',2,'UNITROL1000AVR',4,0,2,21,14,27,0,0,
              -0.05,45,2.90,10,2.5,5,1.0,3,
              0.3000,11.35,-11.35,0.61,0.2,1,0.310,19.54,
              0,4.6,0.0219,7.3,0.023/BURONGA
220802,'USRMDL',2,'UNITROL1000OEL',10,0,3,23,5,23,1,0,
              0,1.6,10.0,1.3,30.0,1.10,50,60,
              75,70,50,80,5.4300,1.0,1.00,50,
              75,60,50,70,80,50.0,0.0,0.0/BURONGA
220802,'USRMDL',2,'UNITROL1000UEL',9,0,2,8,3,9,0,1,
              0.08,5.43,-49.0,-37.0,-25.0,-12.0,0.0,0.808/BURONGA
220802,'USRMDL',3,'UNITROL1000AVR',4,0,2,21,14,27,0,0,
              -0.05,45,2.90,10,2.5,5,1.0,3,
              0.3000,11.35,-11.35,0.61,0.2,1,0.310,19.54,
              0,4.6,0.0219,7.3,0.023/BURONGA
220802,'USRMDL',3,'UNITROL1000OEL',10,0,3,23,5,23,1,0,
              0,1.6,10.0,1.3,30.0,1.10,50,60,
              75,70,50,80,5.4300,1.0,1.00,50,
              75,60,50,70,80,50.0,0.0,0.0/BURONGA
220802,'USRMDL',3,'UNITROL1000UEL',9,0,2,8,3,9,0,1,
              0.08,5.43,-49.0,-37.0,-25.0,-12.0,0.0,0.808/BURONGA
223201,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,16.8,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,10,0.03171,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,20811,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/CAPITAL
223202,'USRMDL',2,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,17.8,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,10,0.03371,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,20811,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/CAPITAL
227403,'USRMDL',1,'SCHPPC_G163REV7C',4,0,15,75,7,213,227240,1,
              227440,227240,1,0,0,227240,0,227403,
              2,0,0,39,40,0.04,0.04,0.0001,
              0.04,0.5,180.0,0.1,0,1,0,0,
              0.005,0.1,1.0,-1.0,0.0,-0.5,1.5,-1.5,
              0.2,1.04,1.04,1,20,0.15,180.0,0.86,
              0.5,-0.5,1,0,1.5,0.01,2,0.395,
              -0.395,0.395,-0.395,0.395,-0.395,0.9,1,1.1,
              0,1.5,0.0,0.0,2.0,0.0,4,0.04,
              0.0,0.0,0.0,62,0.22,0.5,0.22,0.17,
              -0.12,0.8,1,2.3,1.0,-1.0,1.0,-1.0,
              1.0,-1.0,1.0,-1.0,0.0,0.1,0.9,1.0/COLMB_SF
227403,'USRMDL',1,'SE1INVT_A86REV9B',1,1,0,49,7,45,0,1,
              1,1,0.05,20,0.65,0.90,1.10,2.0,
              50,0.3,6.5,1.30,0.8,1.15,3,0.1,
              1,0.7,2,53,1.00,52.10,4.5,46.90,
              1,46.5,0.20,2,2,999,1.0,1.0,
              49.50,50.50,0,-0.40,50.20,50.1,49.50,50.0,
              1,1,0.2,-0.12,0,0.65,0.33/COLMB_SF
227501,'USRMDL',1,'VESTAS_GSV82100',101,1,16,515,20,301,1,0,
              1,1,1,1,1,1,9999,1,
              0,0,0,1,1,0,4200.0,720.0,
              50.0,100.0,400.0,0.01,0.0,0.0,4384800.0,-4384800.0,
              0.35,7.85,0.0,1.044,1587.6,3.0,1.2,0.0,
              4384800.0,-4384800.0,0,940.0,0.000675,0.0,0.0,0.066667,
              0.4,0.12,0.4,0.45,0.0,0.005,0.02,0.11,
              0.3,0.02,0.11,0.16,0.2,5.0,0.0,0.0,
              0.0,0.0,0.0,0.0,3.14,0.749,0.75,0.87,
              0.9,0.95,1.0,1.05,1.1,1.13,1.2,1.2,
              1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
              1.201,2370.0,2370.0,2370.0,2550.0,2550.0,2550.0,2550.0,
              2550.0,1560.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,1425.0,1425.0,1425.0,
              1877.0,1938.0,1998.0,2052.0,2105.0,1439.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,-1304.0,-1304.0,-1392.0,-1490.0,-1570.0,
              -1660.0,-1712.0,-1712.0,-1712.0,-1712.0,-1712.0,-1712.0,-1712.0,
              -1712.0,-1712.0,-1712.0,-1712.0,-1712.0,200.0,100.0,84000000.0,
              -84000000.0,0.1,10.0,0.9999,0.0,0.0,-2200.0,-2200.0,
              -2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,
              -2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,
              1.3,0.7,0.0,0.0,0.0,0.0,0.85,0.9,
              1.25,1.15,1.13,0.87,100.0,200.0,10.0,0.0,
              0.0,0.6,1.08,-1.4,1.44,0.075,10.0,0.6,
              0.0,0.0,0.0,0.0,0.01,60.0,0.0,0.05,
              0.15,0.151,0.9,1.1,1.1,1.1,1.1,1.1,
              1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,
              1.1,1.4,0.05,0.05,1.0,2.25,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,-0.6,0.0,0.1,
              0.49,0.5,0.8,0.8,0.8,0.8,0.8,0.8,
              0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
              0.8,1.4,0.39,0.39,0.39,0.4,1.44,1.44,
              1.44,1.44,1.44,1.44,1.44,1.44,1.44,1.44,
              1.44,1.44,1.44,1.44,1.44,1.44,0.0,0.1,
              0.2,1.2,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.4,0.0,0.0,1.0,1.0,1.0,1.0,
              1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
              1.0,1.0,1.0,1.0,1.0,1.0,0.0,0.1,
              0.2,1.2,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.4,1.0,1.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.005,300.0,
              0.0,1650.0,1587.6,0,20.0,0.0,0.0,200.0,
              0.0,0.0,0.0,0.0,0.0,0.0,-0.001,0.0,
              0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.801,
              0.0,0.45,4.8,4.8,4.8,4.8,4.8,4.8,
              4.8,100.0,0.13,180.0,0.15,12.0,0.2,4.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.13,1800.0,
              0.16,60.0,0.25,2.0,0.36,0.15,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.08,0.2,0.07,0.4,0.06,30.0,
              0.0,0.0,0.0,0.0,0.07,0.2,0.06,10.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              60.0,10.0,0.25,0.1,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,1.0,0.00372,4.0,1.0,
              0.04,0.0,0.0,5.0,0.5,0.008,2.0,1.0,
              1.0,1.0,1.15,0.87,1.13,0.9,0.0,0.0,
              0.0/COLLECWF
227502,'USRMDL',1,'VESTAS_GSV82100',101,1,16,515,20,301,1,0,
              1,1,1,1,1,1,9999,1,
              0,0,0,1,1,0,4200.0,720.0,
              50.0,100.0,400.0,0.01,0.0,0.0,4384800.0,-4384800.0,
              0.35,7.85,0.0,1.044,1587.6,3.0,1.2,0.0,
              4384800.0,-4384800.0,0,940.0,0.000675,0.0,0.0,0.066667,
              0.4,0.12,0.4,0.45,0.0,0.005,0.02,0.11,
              0.3,0.02,0.11,0.16,0.2,5.0,0.0,0.0,
              0.0,0.0,0.0,0.0,3.14,0.749,0.75,0.87,
              0.9,0.95,1.0,1.05,1.1,1.13,1.2,1.2,
              1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
              1.201,2370.0,2370.0,2370.0,2550.0,2550.0,2550.0,2550.0,
              2550.0,1560.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,3800.0,
              3800.0,3800.0,3800.0,3800.0,3800.0,1425.0,1425.0,1425.0,
              1877.0,1938.0,1998.0,2052.0,2105.0,1439.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,-1304.0,-1304.0,-1392.0,-1490.0,-1570.0,
              -1660.0,-1712.0,-1712.0,-1712.0,-1712.0,-1712.0,-1712.0,-1712.0,
              -1712.0,-1712.0,-1712.0,-1712.0,-1712.0,200.0,100.0,84000000.0,
              -84000000.0,0.1,10.0,0.9999,0.0,0.0,-2200.0,-2200.0,
              -2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,
              -2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,-2200.0,
              1.3,0.7,0.0,0.0,0.0,0.0,0.85,0.9,
              1.25,1.15,1.13,0.87,100.0,200.0,10.0,0.0,
              0.0,0.6,1.08,-1.4,1.44,0.075,10.0,0.6,
              0.0,0.0,0.0,0.0,0.01,60.0,0.0,0.05,
              0.15,0.151,0.9,1.1,1.1,1.1,1.1,1.1,
              1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,
              1.1,1.4,0.05,0.05,1.0,2.25,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,-0.6,0.0,0.1,
              0.49,0.5,0.8,0.8,0.8,0.8,0.8,0.8,
              0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
              0.8,1.4,0.39,0.39,0.39,0.4,1.44,1.44,
              1.44,1.44,1.44,1.44,1.44,1.44,1.44,1.44,
              1.44,1.44,1.44,1.44,1.44,1.44,0.0,0.1,
              0.2,1.2,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.4,0.0,0.0,1.0,1.0,1.0,1.0,
              1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
              1.0,1.0,1.0,1.0,1.0,1.0,0.0,0.1,
              0.2,1.2,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.4,1.0,1.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.005,300.0,
              0.0,1650.0,1587.6,0,20.0,0.0,0.0,200.0,
              0.0,0.0,0.0,0.0,0.0,0.0,-0.001,0.0,
              0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.801,
              0.0,0.45,4.8,4.8,4.8,4.8,4.8,4.8,
              4.8,100.0,0.13,180.0,0.15,12.0,0.2,4.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.13,1800.0,
              0.16,60.0,0.25,2.0,0.36,0.15,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.08,0.2,0.07,0.4,0.06,30.0,
              0.0,0.0,0.0,0.0,0.07,0.2,0.06,10.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              60.0,10.0,0.25,0.1,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,1.0,0.00372,4.0,1.0,
              0.04,0.0,0.0,5.0,0.5,0.008,2.0,1.0,
              1.0,1.0,1.15,0.87,1.13,0.9,0.0,0.0,
              0.0/COLLECWF
227590,'USRBUS','VESTAS_PPCV81600',504,0,335,345,25,554,1,1,
              2,0,1,3,0,0,0,0,
              0,0,0,227501,2,1,0,0,
              0,0,0,0,0,0,0,0,
              0,0,12,101,0,0,0,0,
              0,0,0,0,136,137,101,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,-1,-1,0,0,0,
              0,0,0,-1,-1,0,0,0,
              1,101,0,0,0,0,0,0,
              0,0,0,0,0,0,0,-1,
              0,-1,0,-1,0,-1,0,-1,
              0,-1,0,-1,0,-1,0,-1,
              0,-1,0,6,0,-1,0,-1,
              0,-1,0,-1,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,-1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,-1,0,1,0,0,2,
              0,1,1,0,0,1,1,0,
              0,0,0,0,0,0,6,7,
              101,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1,0,0,0,
              0,1,227590,227590,227590,227535,1,1,
              227590,227590,227590,227534,2,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,1,
              -1,-1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,4,0,0,
              4,0,0,4,4,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,100.0,1.0,0.0,
              100.0,0.0,0.0,0.0,14.37,0.0,0.0,0.0,
              1.0,0.01,0.0,0.0,1.0,1.0,1.0,1.0,
              1.0,0.0,1.0,1.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,1.0,1.0,1.0,1.0,1.0,1.0,
              1.0,0.0,0.0,0.027,0.0017,0.00224,0.0,0.0,
              0.0,0.0,0.005,0.005,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.006,0.006,0.006,0.006,
              0.0,0.0,0.0,0.0,0.0,0.0,40.0,80.0,
              40.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.25,0.1,1.0,0.0,0.0,0.79,
              0.84,0.6,0.6,0.0,0.0,1.1,0.9,3.0,
              0.0,0.0,0.0,0.0,1.0,0.0,10.0,10.0,
              0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.992,0.119,1.0,1.2,0.0,0.0,-1.194,
              0.0,0.0,0.0,0.0,1.194,1.194,0.94,0.9997,
              0.9997,1.0003,1.0003,1.06,1.06,0.0,0.0,0.0,
              0.0,0.8,0.96,0.98,1.0,0.0,10.0,10.0,
              0.0,0.0,0.0,0.1,1.0003,0.9997,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.005,
              0.0,0.1,0.0,0.0,0.3,0.100003,10.0,-10.0,
              10.0,-10.0,0.0,0.2,0.5,0.8995,0.8995,0.8995,
              0.9657,0.3813,0.3813,0.3813,0.3813,0.3813,0.3813,0.2883,
              0.0,0.2,0.5,0.8995,0.8995,0.8995,0.9657,-0.3813,
              -0.3813,-0.3813,-0.3813,-0.3813,-0.3813,-0.3813,0.0,0.1,
              0.05,0.0,0.1,0.05,0.3813,10.0,-10.0,1.0,
              0.0,2.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.4,
              0.6,0.8,100.0,100.0,100.0,100.0,100.0,0.0,
              -0.4,-0.2,0.2,0.4,100.0,100.0,100.0,100.0,
              100.0,0.0,0.0,0.0,1.0,5.0,-2.0,-1.0,
              0.0,1.0,2.0,2.0,2.0,2.0,2.0,2.0,
              2.0,1.1,0.9,0.02,0.05,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.5,
              0.0,0.0,0.0,1.04,1.0003,0.0,0.0,0.5,
              0.0,0.0,0.0,0.0,0.0,0.1,0.1,0.1,
              0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,
              0.1,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              1.0,1.0,1.0,0.0,0.0,1.0,0.0,1.0,
              1.0,0.0,1.0,1.0,0.0,1.0,0.0,1.0,
              0.0,40.0,0.7,60.0,0.0,0.0/COLLECWF
227601,'ESST1A',1,1,1,0.0200,1.0000,-1.0000,3.5000,100.0000,1.0000,
              1.0000,1977.0000,0.0018,6.8200,-5.9900,6.8200,-5.9900,0.0000,
              0.00000,1.0000,0.00000,0.0000/COLONGRA
227601,'GENROE',1,11.497400,0.017100,1.135600,0.018600,6.640000,0.0000,2.463000,2.294000,
              0.247900,0.455300,0.226200,0.145000,0.088000,0.478000/COLONGRA
227601,'IEEEVC',1,0.0000,-0.0530/COLONGRA
227601,'PSS2A',1,0,0,3,0,5,1,0.1000,0.1000,
              0.0100,3.0000,3.0000,2.00000,0.150000,0.0000,0.0000,0.1000,
              5.0000,1.1400,3.2000,5.30000,0.0100,0.0500,-0.0500/COLONGRA
227601,'USRMDL',1,'GT13E2',5,0,13,62,9,31,1,0,
              1,0,0,4,0,0,227691,227601,
              1,2,0,0.05,50.0,50.0,0.04,176.6,
              35.0,0.1467,2.0,3.5,0.015,0.001,0.0,0.4,
              0.35,-0.4,-0.35,8.0,0.5,1.0,40.0,0.0,
              0.8333,1.05,-31.5000,0.64,6.0,4.0,0.2,0.601,
              0.599,0.629,0.574,0.576,0.631,0.805,6.0,0.015,
              1.0,8.0,0.1,1.07,1.0,0.0,0.2063,1.259922,
              0.5,1.0,0.8,-0.1,1.1,30079.0,0.0,5001.0,
              0.0,0.0,16.0,0.3,10.0,0.0,0.14,1000000.0,
              0.0/COLONGRA
227602,'ESST1A',2,1,1,0.0200,1.0000,-1.0000,3.5000,100.0000,1.0000,
              1.0000,1977.0000,0.0018,6.8200,-5.9900,6.8200,-5.9900,0.0000,
              0.00000,1.0000,0.00000,0.0000/COLONGRA
227602,'GENROE',2,11.497400,0.017100,1.135600,0.018600,6.640000,0.0000,2.463000,2.294000,
              0.247900,0.455300,0.226200,0.145000,0.088000,0.478000/COLONGRA
227602,'IEEEVC',2,0.0000,-0.0530/COLONGRA
227602,'PSS2A',2,0,0,3,0,5,1,0.1000,0.1000,
              0.0100,3.0000,3.0000,2.00000,0.150000,0.0000,0.0000,0.1000,
              5.0000,1.1400,3.2000,5.30000,0.0100,0.0500,-0.0500/COLONGRA
227602,'USRMDL',2,'GT13E2',5,0,13,62,9,31,1,0,
              1,0,0,4,0,0,227691,227602,
              2,2,0,0.05,50.0,50.0,0.04,176.6,
              35.0,0.1467,2.0,3.5,0.015,0.001,0.0,0.4,
              0.35,-0.4,-0.35,8.0,0.5,1.0,40.0,0.0,
              0.8333,1.05,-31.5000,0.64,6.0,4.0,0.2,0.601,
              0.599,0.629,0.574,0.576,0.631,0.805,6.0,0.015,
              1.0,8.0,0.1,1.07,1.0,0.0,0.2063,1.259922,
              0.5,1.0,0.8,-0.1,1.1,30079.0,0.0,5001.0,
              0.0,0.0,16.0,0.3,10.0,0.0,0.14,1000000.0,
              0.0/COLONGRA
227603,'ESST1A',3,1,1,0.0200,1.0000,-1.0000,3.5000,100.0000,1.0000,
              1.0000,1977.0000,0.0018,6.8200,-5.9900,6.8200,-5.9900,0.0000,
              0.00000,1.0000,0.00000,0.0000/COLONGRA
227603,'GENROE',3,11.497400,0.017100,1.135600,0.018600,6.640000,0.0000,2.463000,2.294000,
              0.247900,0.455300,0.226200,0.145000,0.088000,0.478000/COLONGRA
227603,'IEEEVC',3,0.0000,-0.0530/COLONGRA
227603,'PSS2A',3,0,0,3,0,5,1,0.1000,0.1000,
              0.0100,3.0000,3.0000,2.00000,0.150000,0.0000,0.0000,0.1000,
              5.0000,1.1400,3.2000,5.30000,0.0100,0.0500,-0.0500/COLONGRA
227603,'USRMDL',3,'GT13E2',5,0,13,62,9,31,1,0,
              1,0,0,4,0,0,227690,227603,
              3,2,0,0.05,50.0,50.0,0.04,176.6,
              35.0,0.1467,2.0,3.5,0.015,0.001,0.0,0.4,
              0.35,-0.4,-0.35,8.0,0.5,1.0,40.0,0.0,
              0.8333,1.05,-31.5000,0.64,6.0,4.0,0.2,0.601,
              0.599,0.629,0.574,0.576,0.631,0.805,6.0,0.015,
              1.0,8.0,0.1,1.07,1.0,0.0,0.2063,1.259922,
              0.5,1.0,0.8,-0.1,1.1,30079.0,0.0,5001.0,
              0.0,0.0,16.0,0.3,10.0,0.0,0.14,1000000.0,
              0.0/COLONGRA
227604,'ESST1A',4,1,1,0.0200,1.0000,-1.0000,3.5000,100.0000,1.0000,
              1.0000,1977.0000,0.0018,6.8200,-5.9900,6.8200,-5.9900,0.0000,
              0.00000,1.0000,0.00000,0.0000/COLONGRA
227604,'GENROE',4,11.497400,0.017100,1.135600,0.018600,6.640000,0.0000,2.463000,2.294000,
              0.247900,0.455300,0.226200,0.145000,0.088000,0.478000/COLONGRA
227604,'IEEEVC',4,0.0000,-0.0530/COLONGRA
227604,'PSS2A',4,0,0,3,0,5,1,0.1000,0.1000,
              0.0100,3.0000,3.0000,2.00000,0.150000,0.0000,0.0000,0.1000,
              5.0000,1.1400,3.2000,5.30000,0.0100,0.0500,-0.0500/COLONGRA
227604,'USRMDL',4,'GT13E2',5,0,13,62,9,31,1,0,
              1,0,0,4,0,0,227690,227604,
              4,2,0,0.05,50.0,50.0,0.04,176.6,
              35.0,0.1467,2.0,3.5,0.015,0.001,0.0,0.4,
              0.35,-0.4,-0.35,8.0,0.5,1.0,40.0,0.0,
              0.8333,1.05,-31.5000,0.64,6.0,4.0,0.2,0.601,
              0.599,0.629,0.574,0.576,0.631,0.805,6.0,0.015,
              1.0,8.0,0.1,1.07,1.0,0.0,0.2063,1.259922,
              0.5,1.0,0.8,-0.1,1.1,30079.0,0.0,5001.0,
              0.0,0.0,16.0,0.3,10.0,0.0,0.14,1000000.0,
              0.0/COLONGRA
228701,'USRMDL',1,'EMSPCI2',107,0,35,142,27,28,228640,228620,
              228723,1,2,0,2,0,0,200,
              1,4,3,3,1,228701,228702,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.07,0.07,0.07,0.972,150,0.997,100,
              1.003,100,1.028,50,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.8387,0,100,100,
              0.3301,3.0565,1,0,0,10.000,0,0,
              0.72,4.966,1.1,39.6,-39.6,1,39.6,-39.6,
              0.9,39.6,-39.6,0,39.6,-39.6,0,39.6,
              -39.6,0.014,0.014,0.014,0.318309886,1.474,0.318309886,0,
              3,1.1,1,0.9,0,0,100,39.6,
              39.66273385,39.66273385,39.66273385,39.66273385,50,39.6,39.66273385,39.66273385,
              39.66273385,39.66273385,0,39.6,39.66273385,39.66273385,39.66273385,39.66273385,
              0,39.66273385,39.66273385,39.66273385,39.66273385,39.66273385,0,39.66273385,
              39.66273385,39.66273385,39.66273385,39.66273385,0,39.66273385,39.66273385,39.66273385,
              39.66273385,39.66273385,100,-39.6,-39.66273385,-39.66273385,-39.66273385,-39.66273385,
              50,-39.6,-39.66273385,-39.66273385,-39.66273385,-39.66273385,0,-39.6,
              -39.66273385,-39.66273385,-39.66273385,-39.66273385,0,-39.66273385,-39.66273385,-39.66273385,
              -39.66273385,-39.66273385,0,-39.66273385,-39.66273385,-39.66273385,-39.66273385,-39.66273385,
              0,-39.66273385,-39.66273385,-39.66273385,-39.66273385,-39.66273385,0.58/CORWA_SF
228701,'USRMDL',1,'ING1BI2',101,1,13,87,26,55,228722,228701,
              1,1,228722,1,1,1,0,1,
              4,4,0,0.005,0.005,0.007,1,0.025,
              0.2,0.04,0,0,0.2,0,0.2,0,
              0,8,1,0,1,0,1,0,
              0,0,8,0.005,0.005,1,0.064,0.064,
              1.1,1.0,-1.0,1,1.0,-1.0,0.9,1.0,
              -1.0,0,1.4,0.3,1.3,4,1.2,0,
              0,2.1,0.8,11,0.85,0.1,1.042,600,
              1.022,650,1.012,0.1,0.938,600,0.978,650,
              0.988,0.85,0,0.55,1,0,1,0,
              1,1.2,0,1.37,-1,1.5,-1,0,
              0,0.55,0,0.85,1,1,0.354,2.6,
              1000,1.05/CORWA_SF
228702,'USRMDL',1,'ING1BI2',101,1,13,87,26,55,228722,228702,
              1,1,228722,1,1,1,0,1,
              18,18,0,0.005,0.005,0.007,1,0.025,
              0.2,0.04,0,0,0.2,0,0.2,0,
              0,8,1,0,1,0,1,0,
              0,0,8,0.005,0.005,1,0.064,0.064,
              1.1,1.0,-1.0,1,1.0,-1.0,0.9,1.0,
              -1.0,0,1.4,0.3,1.3,4,1.2,0,
              0,2.1,0.8,11,0.85,0.1,1.042,600,
              1.022,650,1.012,0.1,0.938,600,0.978,650,
              0.988,0.85,0,0.55,1,0,1,0,
              1,1.2,0,1.37,-1,1.5,-1,0,
              0,0.55,0,0.85,1,1,0.354,2.6,
              1000,1.05/CORWA_SF
229401,'USRMDL',1,'GEWGC7',106,0,1,6,0,4,0,9999.0,
              5.0000,30.000,9999.0,9999.0,30.000/CROOKWF
229401,'USRMDL',1,'GEWTA7',105,0,1,9,1,4,0,20.000,
              0.0000,27.000,-4.0000,0.0000,1.2250,63.500,143.77,1500.0/CROOKWF
229401,'USRMDL',1,'GEWTE7',102,0,12,67,18,12,229492,0,
              0,1,1,1,0,229492,229490,1,
              0,1,0.15000,6.07143,2.50000,0.0000,0.0000,0.050000000,
              3.0,0.60000,1.1200,0.040000000,0.31200,-0.31200,1.1000,0.020000000,
              0.45000,-0.45000,60.000,0.50000,0.90000,1.1000,40.000,0.50000,
              1.6000,0.050000000,0.050000000,1.0000,0.15000,0.96000,0.99960,1.0004,
              1.04000,1.0000,1.00000,1.00000,0.40000,1.0000,0.10000,1.0000,
              0.25000,-1.0000,14.0000,25.000,3.0000,-0.90000,8.0000,0.2000,
              10.000,1.0000,1.7000,1.12,1.2500,2.0000,0.1340,0.0000,
              0.000,0.002500000,1.0000,5.5000,0.10000,-1.0000,0.10000,0.0000,
              0.10000,-0.10000,0.70000,0.08000,-0.08000/CROOKWF
229401,'USRMDL',1,'GEWTG7',101,1,31,43,3,13,0,28,
              0,0,229431,1,1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,3.4300,0.80000,0.50000,
              0.90000,1.2200,1.2000,2.0000,0.40000,0.80000,10.000,0.020000000,
              0.0000,0.0000,0.50000,0.16700,0.90000,0.92500,0.0000,0.01000,
              1.1500,0.50000,0.30000,1.1010,1.57000,0.50000,5.0000,2.28000,
              0.75000,5.0000,3.0000,0.85000,5.0000,10.0000,0.90000,5.0000,
              600.0000,46.9,52.1,0.1,45.0,55.0,1.0,0.080/CROOKWF
229401,'USRMDL',1,'GEWTP7',104,0,1,10,3,3,0,0.30000,
              150.00,25.000,3.0000,30.000,-4.0000,27.000,-10.000,10.000,
              1.0000/CROOKWF
229401,'USRMDL',1,'GEWTT7',103,0,1,5,4,3,0,2.0900,
              0.0000,0.0000,1.8800,2.3000/CROOKWF
22970103,'FRQTPAT',229731,229701,1,45.00000000,100.00000000,1.05000000,0.10000000/CRUDNEWF
22970101,'VTGTPAT',229731,229701,1,-1.00000000,1.11000000,305.00000000,0.10000000/CRUDNEWF
22970102,'VTGTPAT',229731,229701,1,-1.00000000,1.40000000,0.30000000,0.10000000/CRUDNEWF
229701,'USRMDL',1,'CRRGEA704',5,0,8,84,21,66,7,1,
              2,1,0,0,0,1,3.83,37,
              0.62,2.1,1.5,182.31,1.11,5,2,5,
              1.5,0,0.025,25,1,0,800,870,
              0,500,1,0.2727,-0.2727,30,30,-0.0033,
              0.0033,0,0.05,0.25,-0.0034,25,25,0.1,
              0.15,0.8,1,1.1,0.6,1,1,1.02,
              0.5,50.015,51.815,53,55,0,90,90,
              90,49.985,47.985,47.5,45,0,-100,-100,
              -100,0.05,1,5,0.34,0.04,0.05,0.313316,
              -0.313316,0.85,1,0.1,0.01,0.02,99,-99,
              0,0.02,0.011761,-0.011761,11,130,0.05,3,
              0.05,3/CRUDNEWF
229701,'USRMDL',1,'CRRGEE704',4,0,14,73,16,296,229740,4,
              0,0,1,229730,229740,2,4,1,
              0,0,0,0,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.1304,0.15,0,-0.1,0.1,
              0.85,3,0.3,0.15,0,0.15,0.156657963,-0.156657963,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.714,0.714,-0.286,-1.2,-0.714,-0.714,-0.714,-0.714,
              -1.4537,-1.4537,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,1,0.01/CRUDNEWF
229701,'USRMDL',1,'CRRGEG704',1,1,31,64,11,31,229731,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-2,2,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.145,
              1.145,100,0.1,0.05,0.02,5,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,605,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,0,55,0.2625,0.1/CRUDNEWF
229701,'USRMDL',1,'CRRWCS',23,0,98,72,11,186,229740,7,
              1,0,1,0,0,0,7,0,
              0,1,0,1,0,1,0,1,
              0,1,0,1,0,1,0,1,
              0,1,0,1,0,1,0,1,
              0,1,0,1,0,229730,229740,2,
              0,0,1,0,0,1,0,0,
              1,0,0,1,0,0,1,0,
              0,1,0,0,1,0,0,1,
              0,0,1,0,0,1,0,0,
              1,0,0,1,0,0,1,0,
              0,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.02,0.2,0.22,0.22,0.3,0.007,0.3,0,
              0,0.1304,0.15,-0.1,0.1,0.01,3,0.3,
              0.15,0,0.15,1.5,0.85,140,0,0,
              0,0,0,0,0,0.02,0.011761,-0.011761,
              0.05,1,5,0.5,50,45,-100,47.5,
              -100,47.985,-100,49.985,0,50.015,0,51.815,
              90,53,90,55,90,99,-99,1,
              0,68.63328548,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0/CRUDNEWF
23000109,'FRQDCAT',230001,230001,1,47.00000000,52.00000000,0.00100000,0.05000000/CULLERIN
23000110,'FRQDCAT',230001,230001,1,47.50000000,51.50000000,20.00000000,0.05000000/CULLERIN
23000101,'VTGDCAT',230001,230001,1,0.00000000,1.15000000,0.10000000,0.05000000/CULLERIN
23000102,'VTGDCAT',230001,230001,1,0.50000000,5.00000000,1.50000000,0.05000000/CULLERIN
23000103,'VTGDCAT',230001,230001,1,0.80000000,5.00000000,3.00000000,0.05000000/CULLERIN
23000104,'VTGDCAT',230001,230001,1,0.15000000,5.00000000,0.00100000,0.05000000/CULLERIN
23000105,'VTGDCAT',230001,230001,1,0.16000000,5.00000000,0.15000000,0.05000000/CULLERIN
23000106,'VTGDCAT',230001,230001,1,0.00000000,1.10000000,1.00000000,0.05000000/CULLERIN
23000107,'VTGDCAT',230001,230001,1,0.90000000,5.00000000,30.00000000,0.05000000/CULLERIN
23000108,'VTGDCAT',230001,230001,1,0.00000000,1.20000000,0.00100000,0.05000000/CULLERIN
230001,'USRMDL',1,'CULC11',1,1,4,2,21,321,0,15,
              0,0,1,50/CULLERIN
230901,'USRMDL',1,'SMAPPC130',4,0,55,150,20,70,230943,230840,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,2,0.1,2,
              0.04,0,0.01,0.5,0.03,0.0,0,1.03,
              0,0.05,0.08375,0,0.5,0.03,0,1,
              0.04,0.04,-1.0,1.0,0.82,0.87,2,1.13,
              0.2,1,0.01,0.3333,0.03,0,1,324,
              194.4,2,0.15,0.05,0.4,0.01,0,0.0028,
              0.0028,0,48,48,49.725,49.85,50.15,50.4,
              52.4,52.9,0.04167,0.04167,0.04167,0,0,-0.08334,
              -0.83334,-1.041675,0,0.01,0.01,0,1,1,
              0,0,0,0.8,0.9,0.95,0.99,1.01,
              1.05,1.1,1.2,0.5,0.4,0.2,0,0,
              -0.3,-0.5,-0.6,-0.5588,0.5588,-0.5588,0.5588,0,
              1,1,0,0,0,0,0.84877,0.84877,
              0.84877,0.84877,0.84877,0.84877,0.84877,-0.33526,-0.33526,-0.33526,
              -0.33526,-0.33526,-0.33526,-0.33526,-0.33526,0,0.07253,0.84877,
              0.84877,0.84877,0.84877,0.84877,0.84877,0.33526,0.33526,0.2126,
              0.2126,0.2126,0.2126,0.2126,0.2126,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0/DARLP_SF
230901,'USRMDL',1,'SMASC160',1,1,0,160,40,200,1,1,
              0,0.8,1,1,1,0,0.30,1.00,
              0,5,0.5,2,0,0.9,0.5,1,
              0.9,0.9,0,0.2,0.05,0.2,1,2,
              2,2.0,2.0,2.0,1.0,1.00,0.15,0.14,
              3,0,0.01,0,20,0.20,1.00,1,
              1,0,0.130,0.1,1.40,0.01,1.40,0.01,
              1.28,1.00,1.15,3.0,1.15,3,0.8,10,
              0.8,10,0.8,5,0.6,4,0.4,2,
              55.0,0,55.0,0,55.0,0,55.0,0,
              53.0,60,53,60,47,60,47.0,60,
              47.0,60,47.0,60,45.0,0,45.0,0,
              30,1,50,30,0,0,5,0.3,
              0,0,1,0,0,360,0.5,0,
              0.050,0,0.5,1,1,1,0,1,
              1,2,2,0,0,0,0.85,0.92,
              1,1.08,1.15,2,0.1,2,1.5,1,
              2,0.5,1,20,1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0/DARLP_SF
233201,'GENROU',1,8.3600,0.04600,0.3750,0.1330,3.0200,0.0000,2.1870,2.0796,
              0.3190,0.2469,0.2434,0.1828,0.1126,0.3582/ERARING
233201,'USRMDL',1,'ERRGOV',5,0,0,21,7,1,-0.003,0.003,
              0.007,-0.005,0.045,-0.09,12.0,0.15,1.1,0.0,
              2.0,4.0,1.0,0.0,0.5,10.0,0.6,0.4,
              0.47,0.27,0.26/ERARING
233201,'USRMDL',1,'UN6EXC',4,0,0,25,9,6,0.020,0.001,
              0.063,0.0,500.0,4.5000,0.1,1.8,0.1,7.24,
              -6.37,1.0,0.0,0.0,0.0,0.0,0.0,1.0,
              0.004,0.141,0.0,0.0,0.0,0.0,0.0/ERARING
233201,'USRMDL',1,'UN6OEL',10,0,0,15,6,2,0.02,4.7119,
              3.0974,1.0,0.0000000,0.001,0.1,100.0,0.2,1.0,
              0.12,1.0,7.24,-6.37,1.0/ERARING
233201,'USRMDL',1,'UN6PSS',3,0,0,40,24,1,3.0,3.0,
              3.0,0.0,4.0,0.497,1.0,0.32,0.32,0.50,
              0.14,0.02,0.98,0.02,0.02,3.0,0.2,0.1,
              5.0,1.0,0.2,1.1,0.9,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,1.721,1.0276,0.0294,1.765,0.07/ERARING
233201,'USRMDL',1,'UN6UEL',9,0,0,30,10,2,0.02,0.0,
              0.2,0.4,0.6,0.8,1.0,-0.372,-0.372,-0.334,
              -0.298,-0.259,-0.221,2.187,2.0796,120.0,7.0,0.1,
              3.5,0.1,7.24,-6.37,1.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/ERARING
233202,'GENROU',2,8.3600,0.04600,0.3750,0.1330,3.0200,0.0000,2.1870,2.0796,
              0.3190,0.2469,0.2434,0.1828,0.1126,0.3582/ERARING
233202,'USRMDL',2,'ERRGOV',5,0,0,21,7,1,-0.003,0.003,
              0.007,-0.005,0.045,-0.09,12.0,0.15,1.1,0.0,
              2.0,4.0,1.0,0.0,0.5,10.0,0.6,0.4,
              0.47,0.27,0.26/ERARING
233202,'USRMDL',2,'UN6EXC',4,0,0,25,9,6,0.020,0.001,
              0.063,0.0,500.0,4.5000,0.1,1.8,0.1,7.24,
              -6.37,1.0,0.0,0.0,0.0,0.0,0.0,1.0,
              0.004,0.141,0.0,0.0,0.0,0.0,0.0/ERARING
233202,'USRMDL',2,'UN6OEL',10,0,0,15,6,2,0.02,4.7119,
              3.0974,1.0,0.0000000,0.001,0.1,100.0,0.2,1.0,
              0.12,1.0,7.24,-6.37,1.0/ERARING
233202,'USRMDL',2,'UN6PSS',3,0,0,40,24,1,3.0,3.0,
              3.0,0.0,4.0,0.497,1.0,0.32,0.32,0.50,
              0.14,0.02,0.98,0.02,0.02,3.0,0.2,0.1,
              5.0,1.0,0.2,1.1,0.9,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,1.721,1.0276,0.0294,1.765,0.07/ERARING
233202,'USRMDL',2,'UN6UEL',9,0,0,30,10,2,0.02,0.0,
              0.2,0.4,0.6,0.8,1.0,-0.372,-0.372,-0.334,
              -0.298,-0.259,-0.221,2.187,2.0796,120.0,7.0,0.1,
              3.5,0.1,7.24,-6.37,1.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/ERARING
233203,'GENROU',3,8.3600,0.04600,0.3750,0.1330,3.0200,0.0000,2.1870,2.0796,
              0.3190,0.2469,0.2434,0.1828,0.1126,0.3582/ERARING
233203,'USRMDL',3,'ERRGOV',5,0,0,21,7,1,-0.003,0.003,
              0.007,-0.005,0.045,-0.09,12.0,0.15,1.1,0.0,
              2.0,4.0,1.0,0.0,0.5,10.0,0.6,0.4,
              0.47,0.27,0.26/ERARING
233203,'USRMDL',3,'UN6EXC',4,0,0,25,9,6,0.020,0.001,
              0.065,0.0,500.0,6.0000,0.1,1.5,0.1,7.24,
              -6.36,1.0,0.0,0.0,0.0,0.0,0.0,1.0,
              0.004,0.141,0.0,0.0,0.0,0.0,0.0/ERARING
233203,'USRMDL',3,'UN6OEL',10,0,0,15,6,2,0.02,4.7119,
              3.0922,1.0,0.1652494,0.001,0.0,100.0,10.0,0.1,
              1.50,0.1,7.24,-6.36,1.0/ERARING
233203,'USRMDL',3,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,5.5,0.414,1.0,0.06,0.10,0.46,
              0.02,0.02,0.14,0.02,0.00,2.5,0.0,0.1,
              5.0,1.0,0.1,1.1,0.9,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.400,0.1000,0.1000,0.100,0.10/ERARING
233203,'USRMDL',3,'UN6UEL',9,0,0,30,10,2,0.02,0.0,
              0.2,0.4,0.6,0.8,1.0,-0.372,-0.372,-0.334,
              -0.298,-0.259,-0.221,2.187,2.0796,100.0,0.1,0.1,
              0.1,0.1,7.24,-6.36,1.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/ERARING
233204,'GENROU',4,8.3600,0.04600,0.3750,0.1330,3.0200,0.0000,2.1870,2.0796,
              0.3190,0.2469,0.2434,0.1828,0.1126,0.3582/ERARING
233204,'USRMDL',4,'ERRGOV',5,0,0,21,7,1,-0.003,0.003,
              0.007,-0.005,0.045,-0.09,12.0,0.15,1.1,0.0,
              2.0,4.0,1.0,0.0,0.5,10.0,0.6,0.4,
              0.47,0.27,0.26/ERARING
233204,'USRMDL',4,'UN6EXC',4,0,0,25,9,6,0.020,0.001,
              0.065,0.0,500.0,6.0000,0.1,1.5,0.1,7.24,
              -6.36,1.0,0.0,0.0,0.0,0.0,0.0,1.0,
              0.004,0.141,0.0,0.0,0.0,0.0,0.0/ERARING
233204,'USRMDL',4,'UN6OEL',10,0,0,15,6,2,0.02,4.7119,
              3.0922,1.0,0.1652494,0.001,0.0,100.0,10.0,0.1,
              1.50,0.1,7.24,-6.36,1.0/ERARING
233204,'USRMDL',4,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,5.5,0.414,1.0,0.06,0.10,0.46,
              0.02,0.02,0.14,0.02,0.00,2.5,0.0,0.1,
              5.0,1.0,0.1,1.1,0.9,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.400,0.1000,0.1000,0.100,0.10/ERARING
233204,'USRMDL',4,'UN6UEL',9,0,0,30,10,2,0.02,0.0,
              0.2,0.4,0.6,0.8,1.0,-0.372,-0.372,-0.334,
              -0.298,-0.259,-0.221,2.187,2.0796,100.0,0.1,0.1,
              0.1,0.1,7.24,-6.36,1.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/ERARING
234203,'USRMDL',1,'EMSPCI0',107,0,54,141,12,28,234041,234041,
              234034,2,2,0,2,0,0,1,
              4,3,3,3,234203,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.07,0.07,0.07,0.989,
              120,0.997,100,1.003,100,1.030,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0.8200,
              0,50,50,0.3301,1.8670,1,0,0.000,
              7.874,0,0,0.3301,1.867,1.1,40.0,-40.0,
              1,40.0,-40.0,0.9,40.0,-40.0,0,40.0,
              -40.0,0,40.0,-40.0,0.020,0.020,0.020,0.318,
              3.183,0.318,0,0.525,1.1,1,0.9,0,
              0,100,40.0,40.0,40.0,40.0,40.0,50,
              40.0,40.0,40.0,40.0,40.0,0,40.0,40.0,
              40.0,40.0,40.0,0,40.0,40.0,40.0,40.0,
              40.0,0,40.0,40.0,40.0,40.0,40.0,0,
              40.0,40.0,40.0,40.0,40.0,100,-40.0,-40.0,
              -40.0,-40.0,-40.0,50,-40.0,-40.0,-40.0,-40.0,
              -40.0,0,-40.0,-40.0,-40.0,-40.0,-40.0,0,
              -40.0,-40.0,-40.0,-40.0,-40.0,0,-40.0,-40.0,
              -40.0,-40.0,-40.0,0,-40.0,-40.0,-40.0,-40.0,
              -40.0/FINLY_SF
234203,'USRMDL',1,'ING1BI',101,1,12,85,22,52,234230,234203,
              1,1,234203,1,1,1,0,1,
              99,99,0.005,0.005,0.007,1,0.025,0.2,
              0.04,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.003,0.003,1,0.064,0.064,1.1,
              1.0,-1.0,1,1.0,-1.0,0.9,1.0,-1.0,
              0.02,1.4,0.3,1.3,5.0,1.20,2,0.72,
              2.5,0.74,15,0.83,0.1,1.042,620,1.022,
              650,1.012,0.1,0.938,620,0.978,650,0.988,
              0.83,0,0.0,1.66,0.00,1.66,0,1.66,
              1.2,0,1.37,-1,1.5,-1,0,0,
              0.0,0,0.83,1,1,0.154,1.0/FINLY_SF
236301,'USRMDL',3,'SMAPPC130',4,0,55,150,20,70,236331,236333,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,3,0.0,1,
              0.04,0,0.00,3.0,0.04,0.0,1,1.03,
              0,0.20,0.11243,0,0.5,0.04,0,1,
              0.20,0.20,-0.5,0.4,0.73,0.73,1,1.27,
              0.2,1,0.00,1.2000,0.04,0,1,0,
              0.0,2,0.15,0.15,0.3,0.01,1,0.0990,
              0.0990,1,47,48,49.700,49.85,50.15,51.2,
              52.2,52.7,0.00000,0.00000,0.00000,0,0,-0.40000,
              -0.80000,-1.000000,0,0.00,0.00,0,0,0,
              0,0,0,0.8,0.9,0.95,0.99,1.01,
              1.05,1.1,1.2,0.5,0.4,0.2,0,0,
              -0.3,-0.5,-0.6,-0.5500,0.5500,-0.4000,0.4000,-1,
              1,1,0,0,0,0,0.00000,0.00000,
              0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,
              0.00000,0.00000,0.00000,0.00000,0.00000,0,0.00000,0.00000,
              0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.00000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0/GOON_SF
236301,'USRMDL',3,'SMASC160',1,1,0,160,40,200,1,1,
              0,0.8,1,0,1,0,0.30,1.00,
              0,5,0.5,2,0,0.9,0.5,1,
              0.9,0.9,0,0.5,0.05,1.0,0,2,
              2,2.0,2.0,2.0,0.3,0.25,0.25,0.25,
              10,0,0.01,0,20,0.05,10.00,0,
              0,0,0.150,0.1,1.40,0.10,1.30,1.00,
              1.20,3.00,1.20,3.0,1.20,3,0.8,5,
              0.4,2,0.4,2,0.4,2,0.4,2,
              55.0,60,55.0,60,55.0,60,55.0,60,
              55.0,60,55,60,45,60,45.0,60,
              45.0,60,45.0,60,45.0,60,45.0,60,
              30,1,10,30,0,0,5,0.3,
              0,0,1,0,0,9999,0.7,1,
              0.001,0,0.7,1,1,1,0,1,
              1,2,2,0,0,0,0.85,0.92,
              1,1.08,1.15,2,0.1,2,1.5,1,
              2,0.5,1,20,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0/GOON_SF
237803,'USRMDL',1,'SMAPPC18',4,0,4,28,9,21,237831,237630,
              1,0,0.00,0.00,4.00,0.04,0.00,1.00,
              0.100,0.04,0.00,0.00,1.02,0.00,20.00,-0.1700,
              0.00,6.00,0.04,0.00,1.00,0.20,0.20,0.80,
              0.80,0.820,1.20,1.180,0.8,1.00/GRIFF_SF
237803,'USRMDL',1,'SMASC132',1,1,0,77,15,193,1.00,1.00,
              0.00,0.80,1.00,1.00,0.00,0.00,0.30,1.00,
              0.00,5.00,0.50,2.00,0.00,0.90,0.50,1.00,
              0.90,0.90,1.00,0.15,0.05,0.20,1.00,1.00,
              2.00,2.00,2.00,2.00,0.15,0.15,0.15,0.15,
              0.03,0.20,0.01,0.00,20.00,0.00,0.00,0.00,
              0.00,0.150,0.10,1.45,0.50,1.30,1.00,1.20,
              3.00,0.80,10.00,0.40,2.00,0.40,2.00,52.50,
              0.50,51.50,120.00,51.00,600.00,49.00,600.00,48.50,
              120.00,46.50,0.50,30.00,1.00,10.00,30.00,0.00,
              0.00,1.00,0.00/GRIFF_SF
238201,'USRMDL',1,'WTCV3SB1',101,1,10,125,37,81,2,0,
              1,2,0,0,1,0,0,0,
              2500.0000,9.4970,1.5000,1.5000,0.0001,1.0000,2.4376,62.500,
              11.0400,698.7483,11.0400,452.5572,11.0400,698.7483,0.0500,0.0000,
              16.7050,0.1794,38.6400,1.0000,409.9250,2.0000,0.0286,0.0667,
              0.51889,11.0000,14.0000,1449.9000,40.0000,400.0000,0.0000,2.0000,
              2.0730,1.0000,2.6000,1.0000,0.0000,1.0000,0.1820,0.0020,
              0.1818,0.0100,0.8500,0.0650,0.0050,1.5300,-0.0100,5.0000,
              0.6000,0.2000,0.1000,0.9200,0.0010,0.0020,0.1504,3.0000,
              0.0100,2.0000,1.0500,1.0500,1.1500,1.0500,1.1500,1.1300,
              1.0500,0.8000,0.0667,1.1000,5.0000,0.0000,-1.1380,1.0000,
              100.4000,0.9500,1.0500,0.0093,0.9000,1.1000,1.0000,3.0000,
              10.0000,0.0286,0.0020,1.3770,0.0500,-0.0500,0.0100,0.0020,
              0.0050,32.0000,166.6670,7904.8880,350.0000,0.5000,1.5000,46.8000,
              0.1000,46.8000,0.1000,48.9900,120.0000,51.0100,120.0000,52.0500,
              2.0000,53.0100,0.1000,1.1000,3.0000,1.1500,0.0000,1.1500,
              0.0000,1.1500,0.0000,1.1500,0.0000,0.9000,60.0000,0.8500,
              3.0000,0.8500,0.1500,3.0000,0.0001/GRWF
238201,'USRMDL',1,'WTME3SB1',103,0,1,4,0,6,2500,14.5000,
              1.2250,70.1800,0.9700/GRWF
238201,'USRMDL',1,'WTPT3SB1',104,0,3,22,9,24,0,1,
              0,0.0000,0.0000,0.0000,40.0000,-4.0000,7.0000,1.2000,
              0.0840,1.0000,0.5000,0.0271,1.0000,0.4150,4.0325,0.0271,
              30.0500,0.0180,12.5000,0.4150,2.6198,-0.0200,0.0200/GRWF
238202,'USRMDL',1,'GWCT49',4,0,3,42,4,12,49,0,
              0,1.200,6.000,0.000,70.000,-5.000,3.000,40.000,
              5.000,1.000,0.500,0.000,0.000,0.600,0.000,1.200,
              1.000,1.200,1.000,1.300,1.001,-0.002,10.000,45.000,
              1.000,48.000,1.000,49.500,1.000,50.500,1.000,52.000,
              0.800,55.000,0.200,0.020,0.500,-0.05,0.05,0.00,
              0.0,0.0,0.0/GRWF
238202,'USRMDL',1,'GWME49',5,0,1,11,2,4,82,1500.000,
              2.000,0.000,41.170,2.870,0.000,196.600,3.320,83.300,
              1.000,1.225/GRWF
238202,'USRMDL',1,'GWPM49',1,1,12,151,24,66,49,0,
              1,1,2,4,0,0,0,5,
              3,10,1500.000,0.910,1.500,1.500,0.000,1.000,
              1.000,0.208,5.000,50.000,2.000,200.000,2.000,200.000,
              0.330,1.300,2.200,0.476,1.000,10.000,0.000,1.000,
              2.073,1.000,1.027,1.071,0.020,0.010,0.020,0.010,
              1.200,0.010,0.850,0.050,1.500,1.000,0.000,0.3125,
              0.000,0.365,1.500,0.000,0.000,0.000,0.000,0.000,
              0.000,1.000,0.687,0.000,0.005,0.200,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,
              0.000,-0.010,0.800,31.000,0.320,0.640,0.000,0.028,
              0.000,0.008,0.00,0.000,0.000,0.000,0.000,0.000,
              0.000,1.1382,0.1000,0.000,0.020,1.100,5.000,50.000,
              5.000,50.000,-1.000,-1.000,0.000,0.000,-0.333,0.930,
              0.000,0.333,1.010,4.167,0.500,1.500,4.000,0.053,
              0.000,0.150,0.000,0.000,0.850,3.000,0.850,3.000,
              0.850,3.000,0.900,60.000,1.100,3.000,1.150,0.100,
              2.000,1000.000,2.000,1000.000,2.000,1000.000,2.000,1000.000,
              48.990,120.000,46.800,0.100,46.800,0.100,51.010,120.000,
              52.050,2.000,53.010,0.100,1,99,0,0.000,
              0.0001/GRWF
238203,'USRMDL',1,'WTCV3SB1',101,1,10,125,37,81,2,0,
              1,2,0,0,1,0,0,0,
              2500.0000,9.4970,1.5000,1.5000,0.0001,1.0000,2.4376,62.500,
              11.0400,698.7483,11.0400,452.5572,11.0400,698.7483,0.0500,0.0000,
              16.7050,0.1794,38.6400,1.0000,409.9250,2.0000,0.0286,0.0667,
              0.51889,11.0000,14.0000,1449.9000,40.0000,400.0000,0.0000,2.0000,
              2.0730,1.0000,2.6000,1.0000,0.0000,1.0000,0.1820,0.0020,
              0.1818,0.0100,0.8500,0.0650,0.0050,1.5300,-0.0100,5.0000,
              0.6000,0.2000,0.1000,0.9200,0.0010,0.0020,0.1504,3.0000,
              0.0100,2.0000,1.0500,1.0500,1.1500,1.0500,1.1500,1.1300,
              1.0500,0.8000,0.0667,1.1000,5.0000,0.0000,-1.1380,1.0000,
              100.4000,0.9500,1.0500,0.0093,0.9000,1.1000,1.0000,3.0000,
              10.0000,0.0286,0.0020,1.3770,0.0500,-0.0500,0.0100,0.0020,
              0.0050,32.0000,166.6670,7904.8880,350.0000,0.5000,1.5000,46.8000,
              0.1000,46.8000,0.1000,48.9900,120.0000,51.0100,120.0000,52.0500,
              2.0000,53.0100,0.1000,1.1000,3.0000,1.1500,0.0000,1.1500,
              0.0000,1.1500,0.0000,1.1500,0.0000,0.9000,60.0000,0.8500,
              3.0000,0.8500,0.1500,3.0000,0.0001/GRWF
238203,'USRMDL',1,'WTME3SB1',103,0,1,4,0,6,2500,14.5000,
              1.2250,70.1800,0.9700/GRWF
238203,'USRMDL',1,'WTPT3SB1',104,0,3,22,9,24,0,1,
              0,0.0000,0.0000,0.0000,40.0000,-4.0000,7.0000,1.2000,
              0.0840,1.0000,0.5000,0.0271,1.0000,0.4150,4.0325,0.0271,
              30.0500,0.0180,12.5000,0.4150,2.6198,-0.0200,0.0200/GRWF
238204,'USRMDL',1,'GWCT49',4,0,3,42,4,12,49,0,
              0,1.200,6.000,0.000,70.000,-5.000,3.000,40.000,
              5.000,1.000,0.500,0.000,0.000,0.600,0.000,1.200,
              1.000,1.200,1.000,1.300,1.001,-0.002,10.000,45.000,
              1.000,48.000,1.000,49.500,1.000,50.500,1.000,52.000,
              0.800,55.000,0.200,0.020,0.500,-0.05,0.05,0.00,
              0.0,0.0,0.0/GRWF
238204,'USRMDL',1,'GWME49',5,0,1,11,2,4,82,1500.000,
              2.000,0.000,41.170,2.870,0.000,196.600,3.320,83.300,
              1.000,1.225/GRWF
238204,'USRMDL',1,'GWPM49',1,1,12,151,24,66,49,0,
              1,1,2,4,0,0,0,5,
              3,10,1500.000,0.910,1.500,1.500,0.000,1.000,
              1.000,0.208,5.000,50.000,2.000,200.000,2.000,200.000,
              0.330,1.300,2.200,0.476,1.000,10.000,0.000,1.000,
              2.073,1.000,1.027,1.071,0.020,0.010,0.020,0.010,
              1.200,0.010,0.850,0.050,1.500,1.000,0.000,0.3125,
              0.000,0.365,1.500,0.000,0.000,0.000,0.000,0.000,
              0.000,1.000,0.687,0.000,0.005,0.200,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,1.000,0.000,0.000,0.000,1.000,0.000,
              0.000,-0.010,0.800,31.000,0.320,0.640,0.000,0.028,
              0.000,0.008,0.00,0.000,0.000,0.000,0.000,0.000,
              0.000,1.1382,0.1000,0.000,0.020,1.100,5.000,50.000,
              5.000,50.000,-1.000,-1.000,0.000,0.000,-0.333,0.930,
              0.000,0.333,1.010,4.167,0.500,1.500,4.000,0.053,
              0.000,0.150,0.000,0.000,0.850,3.000,0.850,3.000,
              0.850,3.000,0.900,60.000,1.100,3.000,1.150,0.100,
              2.000,1000.000,2.000,1000.000,2.000,1000.000,2.000,1000.000,
              48.990,120.000,46.800,0.100,46.800,0.100,51.010,120.000,
              52.050,2.000,53.010,0.100,1,99,0,0.000,
              0.0001/GRWF
238205,'USRMDL',1,'SMASC135',1,1,0,82,20,200,1.00,1.00,
              0.00,0.80,1.00,0.00,1.00,0.00,0.30,1.00,
              0.00,5.00,0.50,2.00,0.00,0.90,0.50,1.00,
              0.90,0.90,0.00,0.20,0.05,0.40,0.0167,0.35,
              1.00,2.00,2.00,2.00,0.10,-0.10,0.10,0.20,
              0.20,0.20,0.01,0.00,20.00,0.50,0.02,0.80,
              0.82,0.00,0.125,0.10,1.20,0.16,1.20,0.16,
              1.15,100.00,0.60,1.50,0.40,0.90,0.00,10.00,
              55.00,1.00,52.10,120.00,51.10,120.00,46.90,120.00,
              48.90,120.00,45.00,1.00,30.00,1.00,50.00,3.00,
              0.00,1.00,5.00,0.30,0.00,0.00,1.00,1.00/GRWF
238235,'USRBUS','BFPPCB1',504,0,24,25,5,114,1,238291,
              -238291,238291,-1,238202,1,238203,1,238204,
              1,0,0,0,0,238233,238233,-1,
              0,238201,1,0,0,0,0.0100,0.0100,
              0.0100,0.0500,0.0500,0.1000,0.1000,0.3000,40.0000,15.0000,
              0.0100,0.0100,0.1500,55.0000,45.0000,0.8900,0.0000,1.4900,
              0.0200,-0.9000,0.9000,0.0000,1.1000,0.9700,0.0000/GRWF
238291,'USRBUS','BUPPCB1',504,0,23,33,6,87,3,238291,
              -238291,238330,1,238201,1,238202,1,238203,
              1,238204,1,0,0,-238291,238234,1,
              238301,1,-238291,238237,1,0.0200,0.0200,0.0200,
              0.0200,0.0200,0.0200,0.1000,0.2500,0.260,0.8900,1.1500,
              0.5000,0.0100,0.0300,276.17,7.8740,-0.397,0.397,0.0500,
              0.5000,-0.4840,0.4840,-0.328,0.3280,-0.3330,0.3330,-0.3280,
              0.3280,-0.3330,0.3330,0.0000,0.0000,0.010/GRWF
238301,'USRMDL',1,'WTCV3SB1',101,1,10,125,37,81,2,0,
              1,2,0,0,1,0,0,0,
              2500.0000,9.4970,1.5000,1.5000,0.0001,1.0000,2.4376,62.500,
              11.0400,698.7483,11.0400,452.5572,11.0400,698.7483,0.0500,0.0000,
              16.7050,0.1794,38.6400,1.0000,409.9250,2.0000,0.0286,0.0667,
              0.51889,11.0000,14.0000,1449.9000,40.0000,400.0000,0.0000,1.0000,
              2.0730,1.0000,2.6000,1.0000,0.0000,1.0000,0.1820,0.0020,
              0.1818,0.0100,0.8500,0.0650,0.0050,1.5300,-0.0100,5.0000,
              0.6000,0.2000,0.1000,0.9200,0.0010,0.0020,0.1504,3.0000,
              0.0100,2.0000,1.0500,1.0500,1.1500,1.0500,1.1500,1.1300,
              1.0500,0.8000,0.0667,1.1000,5.0000,0.0000,-1.1380,1.0000,
              100.4000,0.9500,1.0500,0.0093,0.9000,1.1000,1.0000,3.0000,
              10.0000,0.0286,0.0020,1.3770,0.0500,-0.0500,0.0100,0.0020,
              0.0050,32.0000,166.6670,7904.8880,350.0000,0.5000,1.5000,46.8000,
              0.1000,46.8000,0.1000,48.9900,120.0000,51.0100,120.0000,52.0500,
              2.0000,53.0100,0.1000,1.1000,3.0000,1.1500,0.0000,1.1500,
              0.0000,1.1500,0.0000,1.1500,0.0000,0.9000,60.0000,0.8500,
              3.0000,0.8500,0.1500,3.0000,0.0001/GRWF2
238301,'USRMDL',1,'WTME3SB1',103,0,1,4,0,6,2500,14.5000,
              1.2250,70.1800,0.9700/GRWF2
238301,'USRMDL',1,'WTPT3SB1',104,0,3,22,9,24,0,1,
              0,0.0000,0.0000,0.0000,40.0000,-4.0000,7.0000,1.2000,
              0.0840,1.0000,0.5000,0.0271,1.0000,0.4150,4.0325,0.0271,
              30.0500,0.0180,12.5000,0.4150,2.6198,-0.0200,0.0200/GRWF2
238330,'USRBUS','BFPPCB1',504,0,24,25,5,114,1,238291,
              -238291,238330,1,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,238201,1,0,0,0,0.0100,0.0100,
              0.0100,0.0500,0.0500,0.1000,0.1000,0.3000,40.0000,15.0000,
              0.0100,0.0100,0.1500,50.1500,49.8500,0.8900,0.0000,1.4900,
              0.0060,-0.9000,0.9000,0.0000,1.1000,0.9500,0.0000/GRWF2
238601,'USRMDL',1,'EMSPCI1',107,0,54,141,14,26,238640,238640,
              238631,2,2,0,2,0,0,1,
              4,3,3,1,238601,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.07,0.07,0.07,0.9797,
              150,1.000,100,1.000,100,1.040,0,1,
              0,1,0,1,0,1,100,1,
              100,1,100,1,100,1,100,0.7648,
              0,20.0000,20.0000,0.33,3.1,1,0,0,
              7.87300000,0,0,0.7200,4.966,1.1,39.5,-39.5,
              1,39.5,-39.5,0.9,39.5,-39.5,1,39.5,
              -39.5,1,39.5,-39.5,0.01,0.01,0.01,0.318,
              1.271,0.318,0,2.7,1.1,1,0.9,1,
              1,100,39.5,39.5,39.5,39.5,39.5,50,
              39.5,39.5,39.5,39.5,39.5,0,39.5,39.5,
              39.5,39.5,39.5,0,39.5,39.5,39.5,39.5,
              39.5,0,39.5,39.5,39.5,39.5,39.5,0,
              39.5,39.5,39.5,39.5,39.5,100,-39.5,-39.5,
              -39.5,-39.5,-39.5,50,-39.5,-39.5,-39.5,-39.5,
              -39.5,0,-39.5,-39.5,-39.5,-39.5,-39.5,0,
              -39.5,-39.5,-39.5,-39.5,-39.5,0,-39.5,-39.5,
              -39.5,-39.5,-39.5,0,-39.5,-39.5,-39.5,-39.5,
              -39.5/GUNDH_SF
238601,'USRMDL',1,'ING1BI1_1',101,1,12,85,25,54,238633,238601,
              1,1,238601,1,1,1,0,1,
              90,90,0.005,0.005,0.007,1.0,0.025,1,
              1,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.005,0.005,1,0.064,0.064,1.1,
              1.0,-1.0,1,1.0,-1.0,0.9,1.0,-1.0,
              0.1,1.3,4,1.2,20.0,1.18,0,0,
              2.1,0.80,20,0.85,0.1,1.042,620,1.022,
              650,1.012,0.1,0.938,620,0.978,650,0.988,
              0.85,0,0.35,2,0.00,2,0,2,
              1.14,0,1.15,0,1.3,-1,0,0,
              0.35,0,0.85,1,1,0.4,1/GUNDH_SF
238801,'USRMDL',1,'WTG_AW',1,1,1,32,1,105,0,15.0,
              53.0,47.0,5.0,5.0,1.18,1.2,5.0,0.1,
              0.15,0.75,0.85,0.5,0.501,5.0,20.0,210.0,
              0.78,1.0,0.4,0.9,0.2,0.9,0.9,1.0,
              1.0,3.0,3.0,25.0,500.0,1500.0,1500.0/GUNNING
239201,'GENSAE',1,8.992000,0.075000,0.199900,3.111000,0.000000,1.296000,0.975000,0.366000,
              0.235000,0.138000,0.045000,0.144000/GUTHEGA
239201,'USRMDL',1,'ALSTAV',4,0,2,55,18,24,0,0,
              0.013926,0.000099,0.013926,0.000099,0.01393,0.000099,0.02228,0.000253,
              0.013926,0.009895,1.0,1.0,49.32,1.0,1.0,3.5,
              0.00666,1.033333,1.0728,5.696,-5.696,5.696,-5.696,5.696,
              -5.696,1.1,0.95,0.051,0.0,1.8,0.0,1.12,
              0.0,0.2,0.6,-0.447,0.0,-0.447,0.165,-0.4,
              0.553,-0.353,0.941,5.328,3.706,1.0,1.0,1.0,
              2.797,27.02,0.176,1.0,0.94000,10.0,0.8/GUTHEGA
23920101,'USRMSC','SHLGWATERWAY2',512,0,2,2,2,2,239201,239202,
              1583.3,0.0/GUTHEGA
239201,'USRMDL',1,'SHLSGV1_0_1',5,0,22,129,26,23,1,0,
              2,0,2,1,1,0,0,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,5.0,0.8,20.0,20.0,
              6.3,0.1,0.3,0.03,0.0,0.06,0.0036,0.0,
              1.2,0.12,1.0,3.0,0.06,2.0,0.05,0.03,
              0.1,0.02,-0.06,0.003,-0.003,0.041,-0.174,40.5,
              40.5,40,0.167,2.0,0.86,0.003800,2.5,0.85,
              1,0.1,10,1.15,0.043,-0.213,0.0449,-0.213,
              0.1,0.1,0.0449,-0.213,0.8,0.001,3.5,0.1,
              -0.02,1.0,1.0,260.04,246.9,0,0.000,0.000,
              0.221,0.332,0.443,0.555,0.667,0.780,0.894,0.980,
              1.050,-0.040,0.100,0.190,0.310,0.440,0.590,0.740,
              0.870,0.960,1.025,0.000,0.200,0.300,0.400,0.500,
              0.600,0.700,0.800,0.900,1.000,0.000,0.221,0.332,
              0.443,0.555,0.667,0.780,0.894,0.980,1.050,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0,0.000,0.000,0,0,0,
              0,0.000,0.000,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/GUTHEGA
239201,'USRMDL',1,'ZPS2A1',3,0,6,26,22,4,8,0,
              3,0,4,1,4.0,4.0,0.014,4.0,
              0.0,4.0,0.621,1.0,0.6,0.15,24.0,0.49,
              0.822,0.18,0.024,0.1,0.032,0.05,-0.05,0.013926,
              0.000099,1.0,0.1,0.032,0.02074,0.000206/GUTHEGA
239202,'GENSAE',2,5.560000,0.072000,0.050000,3.220000,0.000000,1.570000,0.880000,0.406000,
              0.227000,0.184000,0.130000,0.355000/GUTHEGA
239202,'USRMDL',2,'ALSTAV',4,0,2,55,18,24,0,0,
              0.013926,0.000099,0.013926,0.000099,0.01393,0.000099,0.02228,0.000253,
              0.013926,0.009895,1.0,1.0,49.32,1.0,1.0,3.5,
              0.00666,1.033333,1.0728,5.696,-5.696,5.696,-5.696,5.696,
              -5.696,1.1,0.95,0.051,0.0,1.8,0.0,1.12,
              0.0,0.2,0.6,-0.447,0.0,-0.447,0.165,-0.4,
              0.553,-0.353,0.941,5.328,3.706,1.0,1.0,1.0,
              2.797,27.02,0.176,1.0,0.94000,10.0,0.8/GUTHEGA
239202,'USRMDL',2,'SHLSGV1_0_1',5,0,22,129,26,23,1,0,
              2,0,2,0,1,0,0,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,5.0,0.8,20.0,20.0,
              6.3,0.1,0.3,0.03,0.0,0.06,0.0036,0.0,
              1.2,0.12,1.0,3.0,0.06,2.0,0.05,0.03,
              0.1,0.02,-0.06,0.003,-0.003,0.041,-0.174,40.0,
              40.0,40,0.167,2.0,0.86,-0.003400,2.3,0.85,
              1,0.1,10,1.15,0.060,-0.240,0.0450,-0.223,
              0.1,0.1,0.0450,-0.223,0.8,0.001,1.0,0.1,
              -0.02,1.0,1.0,260.04,246.9,0,0.000,0.000,
              0.091,0.230,0.335,0.495,0.733,0.867,0.921,0.968,
              1.016,-0.035,0.020,0.095,0.200,0.377,0.663,0.849,
              0.913,0.960,1.000,0.000,0.100,0.200,0.300,0.450,
              0.650,0.780,0.850,0.920,1.000,0.000,0.091,0.230,
              0.335,0.495,0.733,0.867,0.921,0.968,1.016,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0,0.000,0.000,0,0,0,
              0,0.000,0.000,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/GUTHEGA
239202,'USRMDL',2,'ZPS2A1',3,0,6,26,22,4,8,0,
              3,0,4,1,4.0,4.0,0.014,4.0,
              0.0,4.0,0.621,1.0,0.6,0.15,24.0,0.49,
              0.822,0.18,0.024,0.1,0.032,0.05,-0.05,0.013926,
              0.000099,1.0,0.1,0.032,0.02074,0.000206/GUTHEGA
240801,'GENSAL',1,0.275000,0.01000000,0.0100000,6.80000,0.0000,1.129000,0.72280,0.372500,
              0.25750,0.20000,0.0000,0.0000/HUME
240801,'SEXS',1,0.1000,10.0000,100.0000,0.1000,0.0000,5.0000/HUME
240802,'GENSAL',2,0.275000,0.01000000,0.0100000,6.80000,0.0000,1.129000,0.72280,0.372500,
              0.25750,0.20000,0.0000,0.0000/HUME
240802,'SEXS',2,0.1000,10.0000,100.0000,0.1000,0.0000,5.0000/HUME
242101,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,242130,285731,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.00,0.20,2.000,0.02,0.00,0.80,
              0.030,0.02,0.00,-0.960,1.02,-0.23,0.0226,0.0268,
              0.10,1.00,0.02,0.00,0.92,0.05,0.05,-0.60,
              0.60,0.81,0.000,1.19,0.000,0.20,0.00,0.00,
              3.00,0.02,0.00,1.00,50.55,55.00,2.00,0.150,
              0.1500,0.50,0.01,0.00,100.0000000,100.0000000,0.0,48.000,
              49.000,49.985,50.00,50.00,50.015,51.000,52.000,1.000,
              0.50,0.0,0.0,0.0,0.0,-0.50,-1.000,0.0,
              1.00,1.00,0.0,1.0,1.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -0.2822,0.2670,-0.2822,0.2670,0.0,1.000,1.00,0.0,
              0.0,0.0,0.0,0.15,0.3,0.45,0.6,0.75,
              0.9,1.0,-0.1,-0.1,-0.2,-0.25,-0.3,-0.4,
              -0.5,-0.6,0.0,0.15,0.3,0.45,0.6,0.75,
              0.9,1.0,0.15,0.2,0.35,0.4,0.45,0.5,
              0.66,0.6,0.0,0.05,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/JEMAL_SF
242101,'USRMDL',1,'SMASC163',1,1,0,160,40,200,1.0,1.000,
              -0.2,0.8,1.0,1.0,1.0,0.0,0.35,1.0,
              0.0,25.0,0.6,2.00,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.1500,0.2500,0.50,1.00,
              1.0,2.0,2.0,2.0,0.15,0.08,0.15,0.08,
              10.00,1.0,0.01,1.0,100.0,0.02,10.0,0.8,
              0.82,0.0,0.125,0.1,1.41,0.0,1.30,1.00,
              1.20,3.00,1.20,3.0,1.20,3.00,0.0,2.00,
              0.39,2.00,0.80,5.00,0.80,5.00,0.80,5.00,
              55.0,0.00,53.0,0.01,53.0,0.01,53.0,0.01,
              53.00,0.01,53.00,0.0,45.0,0.0,46.9,0.01,
              46.90,0.01,46.90,0.01,46.9,0.01,46.9,0.01,
              30.0,1.0,100.0,30.0,2.0,0.0,5.0,0.3,
              0.0,0.0,1.0,0.0,0.0,9999.0,0.7,1.00,
              0.001,0.0,0.7,1.0,1.0,1.0,0.0,1.0,
              1.0,2.00,2.0,0.0,0.0,0.0,0.85,0.920,
              1.0,1.080,1.50,1.0,2.0,0.5,1.0,0.0,
              1.0,0.10,1.02,1.0,1.0,0.0,0.50,0.9,
              1.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/JEMAL_SF
242801,'AC8B',1,0.020,200.000,118.000,36.0000,0.1600,26.0,-26.0,0.250,
              0.000,6.500,0.000,0.100,0.600,1.000,0.6000,25.00,
              0.0,6.00,0.1300,8.00,0.8200/JOUNAMA
242801,'COMP',1,-0.05000/JOUNAMA
242801,'GENSAE',1,4.270000,0.059000,0.090000,0.910000,0.000000,1.500000,0.820000,0.330000,
              0.250000,0.197000,0.180000,0.750000/JOUNAMA
242801,'USRMDL',1,'SHLJUEL0',9,0,0,16,3,0,3.0,0,
              0.1,0.25,0.69,0.9,1.0,-0.37,-0.37,-0.37,
              -0.36,-0.35,-0.25,15.0,0,0.01/JOUNAMA
242801,'USRMDL',1,'SHLSGV1',5,0,10,119,21,18,1,0,
              0,1,1,0,1,0,0,0,
              5.0,5.0,5.0,6.4,6.4,0.1,0.20,0.1,
              0.0,0.01,0.011,0.0,0.4,0.09,0.15,0.9,
              0.35,0.0,0.10,0.03,0.10,0.02,-0.06,0.003,
              -0.003,0.010,-0.010,14.4,14.4,14.4,0.108,1.0,
              0.50,0.000000,20,1.0,1,0.2,1,5.0,
              1.0,-1.0,0.010,-0.010,0.1,0.1,0.010,-0.010,
              0.30,0.000,0,0,0,0,0,26.00,
              31.0,1.458,0.000,0.000,0.133,0.267,0.400,0.533,
              0.667,0.800,0.933,1.067,1.200,-0.056,0.085,0.226,
              0.367,0.507,0.648,0.789,0.930,1.071,1.212,0.000,
              0.101,0.124,0.260,0.474,0.636,0.721,0.820,0.900,
              1.000,0.005,0.060,0.100,0.200,0.298,0.575,0.785,
              0.989,1.091,1.182,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,5,1.000,
              2.000,1,-1,0.0065,-0.0065,0.700,0.100/JOUNAMA
243203,'COMP',3,0.01210/KANGAROO
243203,'GENSAL',3,8.755600,0.07200000,0.2300000,4.31000,0.0000,0.980000,0.70000,0.223200,
              0.20000,0.15100,0.0000,0.0000/KANGAROO
243203,'IVOEX',3,121.0900,1.0000,1.0000,0.0000,0.0320,9999.0000,-9999.0000,1.0000,
              1.0000,1.0000,0.4500,1.2500,2.8100,-2.8100,1.0000,1.0000,
              1.0000,0.0000,0.0130,2.8000,-2.0000/KANGAROO
243204,'COMP',4,0.01210/KANGAROO
243204,'GENSAL',4,8.755600,0.07200000,0.2300000,4.31000,0.0000,0.980000,0.70000,0.223200,
              0.20000,0.15100,0.0000,0.0000/KANGAROO
243204,'IVOEX',4,121.0900,1.0000,1.0000,0.0000,0.0320,9999.0000,-9999.0000,1.0000,
              1.0000,1.0000,0.4500,1.2500,2.8100,-2.8100,1.0000,1.0000,
              1.0000,0.0000,0.0130,2.8000,-2.0000/KANGAROO
249201,'GENSAL',1,3.644100,0.04230000,0.3710000,2.76000,0.0000,2.200000,2.20000,0.327700,
              0.20500,0.17400,0.0000,0.0000/LIDDELL
249201,'USRMDL',1,'ZABBPS',3,0,4,18,6,0,3,0,
              2,0,0.0300,0.1650,0.0330,1.5000,1.5000,-2.6460,
              0.0400,0.1650,0.0330,1.5000,1.5000,94.2480,1000.0000,-1000.0000,
              1000.0000,-1000.0000,16.3100,-16.3100/LIDDELL
249201,'USRMDL',1,'ZABBX2',4,0,2,19,5,0,0,1,
              7.0000,0.0220,0.7700,0.1730,0.1053,8.9000,1.1000,23.3000,
              2.3810,0.0000,1.0000,1.5000,0.0000,5.2500,0.0000,9.9000,
              -7.5000,10.0000,-5.0000/LIDDELL
249202,'GENSAL',2,3.644100,0.04230000,0.3710000,2.76000,0.0000,2.200000,2.20000,0.327700,
              0.20500,0.17400,0.0000,0.0000/LIDDELL
249202,'USRMDL',2,'ZABBPS',3,0,4,18,6,0,3,0,
              2,0,0.0300,0.1650,0.0330,1.5000,1.5000,-2.6460,
              0.0400,0.1650,0.0330,1.5000,1.5000,94.2480,1000.0000,-1000.0000,
              1000.0000,-1000.0000,16.3100,-16.3100/LIDDELL
249202,'USRMDL',2,'ZABBX2',4,0,2,19,5,0,0,1,
              7.0000,0.0220,0.7700,0.1730,0.1053,8.9000,1.1000,23.3000,
              2.3810,0.0000,1.0000,1.5000,0.0000,5.2500,0.0000,9.9000,
              -7.5000,10.0000,-5.0000/LIDDELL
249203,'GENSAL',3,3.644100,0.04230000,0.3710000,2.76000,0.0000,2.200000,2.20000,0.327700,
              0.20500,0.17400,0.0000,0.0000/LIDDELL
249203,'USRMDL',3,'ZABBPS',3,0,4,18,6,0,3,0,
              2,0,0.0300,0.1650,0.0330,1.5000,1.5000,-2.6460,
              0.0400,0.1650,0.0330,1.5000,1.5000,94.2480,1000.0000,-1000.0000,
              1000.0000,-1000.0000,16.3100,-16.3100/LIDDELL
249203,'USRMDL',3,'ZABBX2',4,0,2,19,5,0,0,1,
              7.0000,0.0220,0.7700,0.1730,0.1053,8.9000,1.1000,23.3000,
              2.3810,0.0000,1.0000,1.5000,0.0000,5.2500,0.0000,9.9000,
              -7.5000,10.0000,-5.0000/LIDDELL
249204,'GENSAL',4,3.644100,0.04230000,0.3710000,2.76000,0.0000,2.200000,2.20000,0.327700,
              0.20500,0.17400,0.0000,0.0000/LIDDELL
249204,'USRMDL',4,'ZABBPS',3,0,4,18,6,0,3,0,
              2,0,0.0300,0.1650,0.0330,1.5000,1.5000,-2.6460,
              0.0400,0.1650,0.0330,1.5000,1.5000,94.2480,1000.0000,-1000.0000,
              1000.0000,-1000.0000,16.3100,-16.3100/LIDDELL
249204,'USRMDL',4,'ZABBX2',4,0,2,19,5,0,0,1,
              7.0000,0.0220,0.7700,0.1730,0.1053,8.9000,1.1000,23.3000,
              2.3810,0.0000,1.0000,1.5000,0.0000,5.2500,0.0000,9.9000,
              -7.5000,10.0000,-5.0000/LIDDELL
249503,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,249581,249580,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,2.00,0.01,1.500,0.05,0.00,0.00,
              5.000,0.05,0.00,1.000,1.02,0.00,0.1625,0.1089,
              0.00,1.00,0.05,0.00,1.00,0.05,0.05,-1.00,
              1.00,0.89,0.885,1.43,1.425,0.10,1.00,0.00,
              0.81,0.05,0.00,0.00,275.00,275.00,2.00,0.150,
              0.0500,0.35,0.01,0.00,0.0026700,0.0026700,0.0,47.000,
              47.000,47.000,49.99,50.02,53.000,53.000,53.000,1.000,
              1.00,1.0,0.0,0.0,-1.0,-1.00,-1.000,0.0,
              1.00,1.00,0.0,1.0,1.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -0.3160,0.3160,-1.0000,1.0000,0.0,0.850,100.00,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.0,0.0,0.0,0.00,0.0,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.00,0.0,0.00,0.0,0.00,0.0,
              0.00,0.0,0.0,0.00,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/LIMN1_SF
249503,'USRMDL',1,'SMASC166',1,1,1,200,60,300,249503,1,
              0.836,0,0.8,1,0,1,0,0.35,
              1.0,0,8,0.3,0.01,0,0.9,0.5,
              1,0.9,0.9,0,0.15,0.05,0.3733,1,
              1,2,0,8,6,0.48,0.46,0.16,
              0.13,3.3,0.2,0.01,0,5.0,0.02,250,
              0.6,0.72,0,0.125,0.1,1.4,0.1,1.4,
              0.1,1.29,1,1.2,3,1.2,3,0.8,
              4.75,0.5,4.75,0.4,1.75,0.4,1.75,0.0,
              1.75,52.6,2,52.6,2,52.6,2,52.6,
              2,51.6,122,51.1,602,48.9,602,48.4,
              122,46.4,2,46.4,2,46.4,2,46.4,
              2,30,10,80,80,0,1,50,
              30,0,0,1,0,0,3600,0.9,
              0.01,0.05,0,0.9,1,1,1,0,
              1.0,0.1,0.6,2,0,0,1,0.92,
              0.95,1.02,1.05,1.1,8,4,1,1,
              1,8,0.01,1,5,0,0,0.5,
              0.84,1.48,0,0,0,0,0.01,0.0001666667,
              0.001,0.1,0.5,80,0.2,0.2,0.065,2,
              0.005,600,50,300,0.005,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0/LIMN1_SF
249803,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,249820,213620,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.00,0.00,1.000,0.04,0.00,0.20,
              8.000,0.04,0.01,0.997,1.00,0.00,0.0551,0.0678,
              0.00,1.00,0.04,0.00,1.00,0.20,0.20,-0.72,
              0.55,0.89,0.890,1.15,1.150,0.10,1.00,0.00,
              1.00,0.04,0.00,0.50,38.50,23.10,1.00,0.150,
              0.0500,0.35,0.01,0.00,0.0031385,0.0031385,0.0,47.000,
              47.000,47.000,49.85,50.15,53.000,53.000,53.000,1.000,
              1.00,1.0,0.0,0.0,-1.0,-1.00,-1.000,0.0,
              1.00,1.00,0.0,1.0,1.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -0.4960,0.4960,-0.4960,0.4960,0.0,1.000,1.01,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.0,0.0,0.0,0.00,0.0,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.00,0.0,0.00,0.0,0.00,0.0,
              0.00,0.0,0.0,0.00,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/LIMN2_SF
249803,'USRMDL',1,'SMASC163',1,1,0,160,40,200,1.0,1.000,
              0.0,0.8,1.0,0.0,1.0,0.0,0.35,1.0,
              0.0,5.0,0.5,0.01,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.0500,0.3733,1.00,2.00,
              2.0,2.0,2.0,2.0,0.18,0.16,0.16,0.13,
              22.22,1.0,0.01,0.0,1.0,0.00,2.9,0.6,
              0.72,0.0,0.125,0.1,1.40,0.1,1.40,0.10,
              1.40,0.10,1.29,1.0,1.20,2.75,0.8,4.75,
              0.50,4.75,0.40,1.75,0.40,1.75,0.00,1.75,
              52.6,2.00,52.6,2.00,52.6,2.00,52.6,2.00,
              51.60,122.00,51.10,602.0,48.9,602.0,48.4,122.00,
              46.40,1.00,46.40,1.00,46.4,1.00,46.4,1.00,
              30.0,1.0,20.0,30.0,0.0,1.0,10.0,30.0,
              0.0,0.0,1.0,1.0,0.0,360.0,0.5,0.01,
              0.050,0.0,0.5,1.0,1.0,1.0,0.0,0.6,
              1.0,2.00,2.0,0.0,0.0,1.0,0.00,0.950,
              1.0,1.050,2.00,5.0,5.0,5.0,5.0,5.0,
              5.0,0.01,1.00,1.0,0.0,1.0,0.30,0.0,
              2.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/LIMN2_SF
250448,'CSVGN1',1,2.4000,0.0000,0.0000,0.2000,0.0000,0.0043,0.0000,999.0000,
              -999.0000,150.0000/LISMORE
250448,'USRMDL',1,'ZCSC',3,0,4,16,7,0,2,0,
              0,0,5.5500,0.0000,0.0100,1.0000,10.0000,10.0000,
              0.2000,2.0000,0.1000,2.0000,1.0000,1.0000,0.0170,-0.0170,
              10.0000,10.0000/LISMORE
251201,'GENSAL',1,14.465800,0.02930000,0.0450000,3.21000,0.0000,1.652000,0.74600,0.400500,
              0.29550,0.23100,0.2500,0.8330/TUMUT3
251201,'USRMDL',1,'UN5EXC',4,0,0,32,11,2,0.02,0.072,
              0.0,400.0,2.8570,11.42857,5.714,0.100,0.100,0.100,
              1.0,4.0,2.0,0.100,0.100,0.100,6.45,-5.783,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0660,0.0,0.0,0.0,0.0,0.0/TUMUT3
251201,'USRMDL',1,'UN5UEL',9,0,0,14,3,1,0.02,0.0,
              0.25,0.5,0.75,1.0,0.0,-0.509,-0.457,-0.45,
              -0.33,-0.1,0.0,0.1/TUMUT3
251201,'USRMDL',1,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.390,1.0,0.10,0.88,0.10,
              0.02,0.06,0.10,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.500,0.1000,0.1000,0.100,0.10/TUMUT3
251202,'GENSAL',2,14.465800,0.02930000,0.0450000,3.21000,0.0000,1.652000,0.74600,0.400500,
              0.29550,0.23100,0.2500,0.8330/TUMUT3
251202,'USRMDL',2,'UN5EXC',4,0,0,32,11,2,0.02,0.072,
              0.0,400.0,2.8570,11.42857,5.714,0.100,0.100,0.100,
              1.0,4.0,2.0,0.100,0.100,0.100,6.45,-5.783,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0660,0.0,0.0,0.0,0.0,0.0/TUMUT3
251202,'USRMDL',2,'UN5UEL',9,0,0,14,3,1,0.02,0.0,
              0.25,0.5,0.75,1.0,0.0,-0.509,-0.457,-0.45,
              -0.33,-0.1,0.0,0.1/TUMUT3
251202,'USRMDL',2,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.390,1.0,0.10,0.88,0.10,
              0.02,0.06,0.10,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.500,0.1000,0.1000,0.100,0.10/TUMUT3
251203,'GENSAL',3,14.465800,0.02930000,0.0450000,3.21000,0.0000,1.652000,0.74600,0.400500,
              0.29550,0.23100,0.2500,0.8330/TUMUT3
251203,'USRMDL',3,'UN5EXC',4,0,0,32,11,2,0.02,0.072,
              0.0,400.0,2.8570,11.42857,5.714,0.100,0.100,0.100,
              1.0,4.0,2.0,0.100,0.100,0.100,6.45,-5.783,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0660,0.0,0.0,0.0,0.0,0.0/TUMUT3
251203,'USRMDL',3,'UN5UEL',9,0,0,14,3,1,0.02,0.0,
              0.25,0.5,0.75,1.0,0.0,-0.509,-0.457,-0.45,
              -0.33,-0.1,0.0,0.1/TUMUT3
251203,'USRMDL',3,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.390,1.0,0.10,0.88,0.10,
              0.02,0.06,0.10,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.500,0.1000,0.1000,0.100,0.10/TUMUT3
251204,'GENSAL',4,14.465800,0.02930000,0.0450000,3.42000,0.0000,1.652000,0.74600,0.400500,
              0.29550,0.23100,0.2500,0.8330/TUMUT3
251204,'USRMDL',4,'UN5EXC',4,0,0,32,11,2,0.02,0.072,
              0.0,400.0,2.8570,11.42857,5.714,0.100,0.100,0.100,
              1.0,4.0,2.0,0.100,0.100,0.100,6.45,-5.783,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0660,0.0,0.0,0.0,0.0,0.0/TUMUT3
251204,'USRMDL',4,'UN5UEL',9,0,0,14,3,1,0.02,0.0,
              0.25,0.5,0.75,1.0,0.0,-0.509,-0.457,-0.45,
              -0.33,-0.1,0.0,0.1/TUMUT3
251204,'USRMDL',4,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.370,1.0,0.10,0.88,0.10,
              0.02,0.06,0.10,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.500,0.1000,0.1000,0.100,0.10/TUMUT3
251205,'GENSAL',5,14.465800,0.02930000,0.0450000,3.42000,0.0000,1.652000,0.74600,0.400500,
              0.29550,0.23100,0.2500,0.8330/TUMUT3
251205,'USRMDL',5,'UN5EXC',4,0,0,32,11,2,0.02,0.072,
              0.0,400.0,2.8570,11.42857,5.714,0.100,0.100,0.100,
              1.0,4.0,2.0,0.100,0.100,0.100,6.45,-5.783,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0660,0.0,0.0,0.0,0.0,0.0/TUMUT3
251205,'USRMDL',5,'UN5UEL',9,0,0,14,3,1,0.02,0.0,
              0.25,0.5,0.75,1.0,0.0,-0.509,-0.457,-0.45,
              -0.33,-0.1,0.0,0.1/TUMUT3
251205,'USRMDL',5,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.370,1.0,0.10,0.88,0.10,
              0.02,0.06,0.10,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.500,0.1000,0.1000,0.100,0.10/TUMUT3
251206,'GENSAL',6,14.465800,0.02930000,0.0450000,3.42000,0.0000,1.652000,0.74600,0.400500,
              0.29550,0.23100,0.2500,0.8330/TUMUT3
251206,'USRMDL',6,'UN5EXC',4,0,0,32,11,2,0.02,0.072,
              0.0,400.0,2.8570,11.42857,5.714,0.100,0.100,0.100,
              1.0,4.0,2.0,0.100,0.100,0.100,6.45,-5.783,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0660,0.0,0.0,0.0,0.0,0.0/TUMUT3
251206,'USRMDL',6,'UN5UEL',9,0,0,14,3,1,0.02,0.0,
              0.25,0.5,0.75,1.0,0.0,-0.509,-0.457,-0.45,
              -0.33,-0.1,0.0,0.1/TUMUT3
251206,'USRMDL',6,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.370,1.0,0.10,0.88,0.10,
              0.02,0.06,0.10,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.500,0.1000,0.1000,0.100,0.10/TUMUT3
253101,'USRMDL',3,'SMAPPC113',4,0,54,80,20,70,253025,253022,
              '1',0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.0,1.0,4.00,0.04,
              0.0,2.0,8.0,0.04,0.0,0.0,1.00,0.0,
              4.0,-0.0268,0.1,1.0,0.04,0.000,1.0,0.2,
              0.2,1.0000,0.80,0.82,1.20,1.18,0.3,1.0,
              1.0,0.10,0.04,0.0,1.0,0.0,0.0,1.0,
              0.150,0.025,0.4000,0.01,0.0,0.0400,0.1200,0.0,
              56.00,57.0,58.0,59.9,60.10,62.00,63.00,64.00,
              2.0,1.6,0.8,0.0,0.0,-0.4,-0.8,-1.0,
              0.0,1.0,1.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/MANLD_SF
253101,'USRMDL',3,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.800,1.000,0.000,0.000,0.000,0.350,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.025,0.40,0.35,0.35,
              2.0,2.0,2.0,2.0,0.25,0.23,0.250,0.23,
              0.02,0.02,0.01,1.0,20.0,0.5,0.02,0.75,
              0.77,0.0,0.125,0.1,1.41,0.00,1.30,1.00,
              1.20,3.0,0.800,5.0,0.400,2.0,0.40,2.0,
              54.1,0.00,53.0,60.00,52.75,600.0,47.0,600.00,
              47.0,60.00,45.0,0.00,30.0,1.0,9.0,3.0,
              0.0,0.0,5.0,0.3,0.0,0.0,1.0,0.0,
              0.0,9999.0,0.7,1.00,0.001,0.0,0.7,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MANLD_SF
253102,'USRMDL',3,'SMAPPC113',4,0,54,80,20,70,253021,253020,
              '2',0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.0,1.0,4.00,0.04,
              0.0,2.0,8.0,0.04,0.0,0.0,1.00,0.0,
              4.0,-0.0268,0.1,1.0,0.04,0.000,1.0,0.2,
              0.2,1.0000,0.80,0.82,1.20,1.18,0.3,1.0,
              1.0,0.10,0.04,0.0,1.0,0.0,0.0,1.0,
              0.150,0.025,0.4000,0.01,0.0,0.0400,0.1200,0.0,
              56.00,57.0,58.0,59.9,60.10,62.00,63.00,64.00,
              2.0,1.6,0.8,0.0,0.0,-0.4,-0.8,-1.0,
              0.0,1.0,1.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/MANLD_SF
253102,'USRMDL',3,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.800,1.000,0.000,0.000,0.000,0.350,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.025,0.40,0.35,0.35,
              2.0,2.0,2.0,2.0,0.25,0.23,0.250,0.23,
              0.02,0.02,0.01,1.0,20.0,0.5,0.02,0.75,
              0.77,0.0,0.125,0.1,1.41,0.00,1.30,1.00,
              1.20,3.0,0.800,5.0,0.400,2.0,0.40,2.0,
              54.1,0.00,53.0,60.00,52.75,600.0,47.0,600.00,
              47.0,60.00,45.0,0.00,30.0,1.0,9.0,3.0,
              0.0,0.0,5.0,0.3,0.0,0.0,1.0,0.0,
              0.0,9999.0,0.7,1.00,0.001,0.0,0.7,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MANLD_SF
257001,'USRMDL',1,'EMSPCI1',107,0,54,141,14,26,256840,256831,
              257030,1,2,0,4,0,0,1,
              4,3,0,0,257001,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.07,0.07,0.07,0.9797,
              150,1.000,100,1.000,100,1.039,4,1,
              20,1,100,1,100,1,100,1,
              100,1,100,1,100,1,100,0.8331,
              0,24.0093,24.0093,0.33,3.1,1,0,0,
              7.87400000,0,0,0.7200,4.966,1.1,39.5,-39.5,
              1,39.5,-39.5,0.9,39.5,-39.5,1,0.0,
              -33.0,1,0.0,-33.0,0.01,0.01,0.01,0.318,
              0.564,0.318,0,5.0,0.9,1,1.0,1,
              1,0,39.5,39.5,39.5,39.5,39.5,95,
              39.5,39.5,39.5,39.5,39.5,100,39.5,39.5,
              39.5,39.5,39.5,100,33.0,50.0,50.0,50.0,
              50.0,100,33.0,50.0,50.0,50.0,50.0,100,
              33.0,50.0,50.0,50.0,50.0,0,-39.5,-39.5,
              -39.5,-39.5,-39.5,95,-39.5,-39.5,-39.5,-39.5,
              -39.5,100,-39.5,-39.5,-39.5,-39.5,-39.5,100,
              -33.0,-50.0,-50.0,-50.0,-50.0,100,-33.0,-50.0,
              -50.0,-50.0,-50.0,100,-33.0,-50.0,-50.0,-50.0,
              -50.0/MOLNG_SF
257001,'USRMDL',1,'ING1BI1',101,1,12,85,25,54,257032,257001,
              1,1,257001,1,1,1,0,1,
              22,22,0.005,0.005,0.007,1,0.025,1.0,
              1.00,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.005,0.005,1,0.064,0.064,1.1,
              1.0,-1.0,1,1.0,-1.0,0.9,1.0,-1.0,
              0.00,1.4,0.3,1.3,4,1.2,0,0,
              2.1,0.80,11,0.85,0,1.042,620,1.042,
              620,1.012,0,0.938,620,0.940,620,0.988,
              0.85,0,0.6,1,0.00,1,0,1,
              1.2,0,1.37,-1,1.50,-1,0,0,
              0.6,0,0.85,1,1,0.4,2.8/MOLNG_SF
257601,'GENROE',1,8.000000,0.039000,1.700000,0.070000,3.001900,0.0000,2.170000,2.050000,
              0.317000,0.507000,0.264000,0.227000,0.100000,0.350000/MT_PIPER
257601,'USRMDL',1,'MP_EXC',4,0,4,28,15,12,1,1,
              257602,2,0.013926,0.00009895,0.13926,0.00989465,0.18,-0.102,
              1.1,0.9,1.8,1.12,0.0,1.12,0.0,110.0,
              110.0,1.0,1.0,6.0,1.0,1.0,0.0,11.58,
              -11.58,1.0,0.374,0.0066,140.0,10.0/MT_PIPER
257601,'USRMDL',1,'MP_GOV',5,0,0,14,7,6,730,25,
              0.265,0.299,0.436,0.12,0.044,0.99,0.52,12.84,
              0.12,0.50,1.020,-0.05/MT_PIPER
257601,'USRMDL',1,'MP_LDC',23,0,1,35,12,8,1,8,
              -8,0.6,0.6,0.003,0.8,25,0.09041,-0.137,
              0.000571,730,3.6,22.5,30,10,7.7,20,
              0.02,1.5,0.001,0.5,12,1.05,0,0.6,
              1,0.002,0.7246,5,0.05,0.03789,1.12,-1.72,
              0.05,0/MT_PIPER
257601,'USRMDL',1,'MP_OEL',10,0,0,13,5,6,0.02228,0.0002533,
              1.0,0.333,1.0,1.0,4.745,3.253,0.05,3.69,
              10.0,0.367,1.0/MT_PIPER
257601,'USRMDL',1,'MP_PSS',3,0,2,44,39,30,0,1,
              0.013926,0.00009895,1.5,0.0031831,0.002,0.0200736,0.00020559,0.014,
              0.13926,0.00989465,0.1,-0.1,5.0,5.0,0.0,0.15,
              1.0,5.0,1.5,-1.5,5.0,0.833,5.0,1.0,
              4.0,0.08,0.32,0.26,0.02,0.92,0.02,1.0,
              1.0,0.05,-0.05,0.15,0.01,3.0,0.05,0.5,
              1.5,0.02,0.1,0.01/MT_PIPER
257601,'USRMDL',1,'MP_UEL',9,0,0,20,10,8,0.013926,0.00009895,
              0.02228,0.0002533,1.0,0.5,1.0,0.031,0.25,0.30,
              0.0,0.200,0.55,0.9,1.0,-0.330,-0.330,-0.330,
              -0.300,-0.290/MT_PIPER
257602,'GENROE',2,8.000000,0.039000,1.700000,0.070000,3.001900,0.0000,2.170000,2.050000,
              0.317000,0.507000,0.264000,0.227000,0.100000,0.350000/MT_PIPER
257602,'USRMDL',2,'MP_EXC',4,0,4,28,15,12,1,1,
              257601,1,0.013926,0.00009895,0.13926,0.00989465,0.18,-0.102,
              1.1,0.9,1.8,1.12,0.0,1.12,0.0,110.0,
              110.0,1.0,1.0,6.0,1.0,1.0,0.0,11.58,
              -11.58,1.0,0.374,0.0066,140.0,10.0/MT_PIPER
257602,'USRMDL',2,'MP_GOV',5,0,0,14,7,6,730,25,
              0.265,0.299,0.436,0.12,0.044,0.99,0.52,12.84,
              0.12,0.50,1.020,-0.05/MT_PIPER
257602,'USRMDL',2,'MP_LDC',23,0,1,35,12,8,1,8,
              -8,0.6,0.6,0.003,0.8,25,0.09041,-0.137,
              0.000571,730,3.6,22.5,30,10,7.7,20,
              0.02,1.5,0.001,0.5,12,1.05,0,0.6,
              1,0.002,0.7246,5,0.05,0.03789,1.12,-1.72,
              0.05,0/MT_PIPER
257602,'USRMDL',2,'MP_OEL',10,0,0,13,5,6,0.02228,0.0002533,
              1.0,0.333,1.0,1.0,4.745,3.253,0.05,3.69,
              10.0,0.367,1.0/MT_PIPER
257602,'USRMDL',2,'MP_PSS',3,0,2,44,39,30,0,1,
              0.013926,0.00009895,1.5,0.0031831,0.002,0.0200736,0.00020559,0.014,
              0.13926,0.00989465,0.1,-0.1,5.0,5.0,0.0,0.15,
              1.0,5.0,1.5,-1.5,5.0,0.781,5.0,1.0,
              4.0,0.08,0.32,0.26,0.02,0.92,0.02,1.0,
              1.0,0.05,-0.05,0.15,0.01,3.0,0.05,0.5,
              1.5,0.02,0.1,0.01/MT_PIPER
257602,'USRMDL',2,'MP_UEL',9,0,0,20,10,8,0.013926,0.00009895,
              0.02228,0.0002533,1.0,0.5,1.0,0.031,0.25,0.30,
              0.0,0.200,0.55,0.9,1.0,-0.330,-0.330,-0.330,
              -0.300,-0.290/MT_PIPER
258402,'USRMDL',1,'CHVDCL',1,0,5,7,4,7,1,0,
              0,0,1,0.0500,1.0000,2.4000,0.0100,0.0100,
              1.0000,0.0500/MULLUMB
258402,'USRMDL',2,'CHVDCL',1,0,5,7,4,7,1,0,
              0,0,1,0.0500,1.0000,2.4000,0.0100,0.0100,
              1.0000,0.0500/MULLUMB
258402,'USRMDL',3,'CHVDCL',1,0,5,7,4,7,1,0,
              0,0,1,0.0500,1.0000,2.4000,0.0100,0.0100,
              1.0000,0.0500/MULLUMB
262303,'USRMDL',1,'SMAPPC129',4,0,54,150,20,70,262344,262343,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1,1,0.01,0.04,
              0,0.1,5,0.04,0,0,1.02,0,
              0,0.0268,0,2.5,0.04,0,1,0.01,
              0.01,-0.7,0.875,0.87,0,1.2,0,0.2,
              0,0.1,0.3,0.04,0,0,0,0,
              1,0.2,0.15,0.5,0,1,0.0076,0.0076,
              0,47.8,48.8,49.8,50,50,50.2,51.2,
              52.2,1,0.5,0,0,0,0,-0.75,
              -1.5,0,0.01,0.01,0,1,1,0,
              0,0,0.8,0.9,0.95,0.99,1.01,1.05,
              1.1,1.2,0.5,0.4,0.2,0,0,-0.3,
              -0.5,-0.6,-0.6,0.6,-0.6,0.6,-1,1,
              1,0,0,0,0,0.15,0.3,0.45,
              0.6,0.75,0.9,1,-0.1,-0.1,-0.2,-0.25,
              -0.3,-0.4,-0.5,-0.6,0,0.15,0.3,0.45,
              0.6,0.75,0.9,1,0.15,0.2,0.35,0.4,
              0.45,0.5,0.66,0.6,0,0.05,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0/NEVRT_SF
262303,'USRMDL',1,'SMASC160',1,1,0,160,40,200,1,1,
              0,0.8,1,0,1,0,0.35,1.02,
              0,5,0.5,2,0,0.9,0.5,1,
              0.9,0.9,0,0.2,0.15,0.5,1,2,
              2,2.5,2.5,2.5,0.2,0.19,0.15,0.13,
              10,1,0.01,0,20,0.01,0.02,0,
              0,0,0.125,0.1,1.31,0.15,1.31,0.15,
              1.31,0.15,1.25,0.5,1.15,1,0.8,11,
              0.7,3,0.6,3,0.6,3,0.6,3,
              52.5,2,52.5,2,52.5,2,52.5,2,
              51.5,120,51,600,49,600,48.5,120,
              46.5,2,46.5,2,46.5,2,46.5,2,
              30,1,50,30,0,0,5,0.3,
              0,0,1,0,0,9999,0.7,1,
              0.001,0,0.7,1,1,1,0,1,
              1,2,2,0,0,0,0.85,0.92,
              1,1.08,1.15,2,0.1,2,1.5,1,
              2,0.5,1,20,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0/NEVRT_SF
264603,'USRMDL',3,'SMAPPC18',4,0,4,28,9,21,264430,264630,
              1,0,0.00,0.00,4.00,0.04,0.00,1.00,
              0.100,0.04,0.00,0.00,1.02,0.00,20.00,-0.1700,
              0.00,6.00,0.04,0.00,1.00,0.20,0.20,0.80,
              0.80,0.820,1.20,1.180,0.8,1.00/PARK_SF
264603,'USRMDL',3,'SMASC132',1,1,0,77,15,193,1.00,1.00,
              0.00,0.80,1.00,1.00,0.00,0.00,0.30,1.00,
              0.00,5.00,0.50,2.00,0.00,0.90,0.50,1.00,
              0.90,0.90,1.00,0.15,0.05,0.20,1.00,1.00,
              2.00,2.00,2.00,2.00,0.15,0.15,0.15,0.15,
              0.03,0.20,0.01,0.00,20.00,0.00,0.00,0.00,
              0.00,0.150,0.10,1.45,0.50,1.30,1.00,1.20,
              3.00,0.80,10.00,0.40,2.00,0.40,2.00,52.50,
              0.50,51.50,120.00,51.00,600.00,49.00,600.00,48.50,
              120.00,46.50,0.50,30.00,1.00,10.00,30.00,0.00,
              0.00,1.00,0.00/PARK_SF
267502,'USRMDL',1,'ING1AI',1,1,6,81,8,30,267532,267502,
              2,0,267502,0,0.02,0.02,0.02,0.02,
              0.05,0.1,0.005,0,-1,0.1,0,0.2,
              0,-1,0.0035,1,0,0.5,10,0.005,
              5,0,0,1,0.02,13,1,0,
              1.1,0.44,-0.44,1,0.44,-0.44,0.9,0.44,
              -0.44,0.06,1.3,0.2,1.3,1,1.15,0.06,
              0,2.1,0,2.2,0.85,0.1,1.05,600,
              1.04,600,1.01,0.1,0.94,600,0.94,600,
              0.99,0.9,0,0.85,0.06,0.5,0.12,0,
              0.2,1.1,0,1.15,-0.1,1.3,-0.9,0,
              0,0.5,0,0.9,1/MOREE_SF
270301,'USRMDL',1,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.4,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              0.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SAPWF
270301,'USRMDL',1,'GSVFP2',105,0,5,40,2,30,1,1,
              1,0,0,0.8,0.2,0.13,0.0,0.0,
              0.13,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/SAPWF
270301,'USRMDL',1,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/SAPWF
270301,'USRMDL',1,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1220.0,1604.0,
              1714.0,1804.0,1228.0,0.0,0.0,-1117.0,-1117.0,-1242.0,
              -1420.0,-1467.0,0.0,0.0,0.0/SAPWF
270301,'USRMDL',1,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3600.0,650.0,0.0,0.0,3758400.0,
              -3758400.0,3758400.0,-3758400.0,0.35,7.85,0.000082,940.0,0.000001,
              1507.3783,3.0,60.0,10.0,1.044,0.0,0.0,0.02,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SAPWF
270302,'USRMDL',2,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.4,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              0.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SAPWF
270302,'USRMDL',2,'GSVFP2',105,0,5,40,2,30,1,1,
              1,0,0,0.8,0.2,0.13,0.0,0.0,
              0.13,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/SAPWF
270302,'USRMDL',2,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/SAPWF
270302,'USRMDL',2,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1220.0,1604.0,
              1714.0,1804.0,1228.0,0.0,0.0,-1117.0,-1117.0,-1242.0,
              -1420.0,-1467.0,0.0,0.0,0.0/SAPWF
270302,'USRMDL',2,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3600.0,650.0,0.0,0.0,3758400.0,
              -3758400.0,3758400.0,-3758400.0,0.35,7.85,0.000082,940.0,0.000001,
              1507.3783,3.0,60.0,10.0,1.044,0.0,0.0,0.02,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SAPWF
270303,'USRMDL',1,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.4,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              0.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SAPWF
270303,'USRMDL',1,'GSVFP2',105,0,5,40,2,30,1,1,
              1,0,0,0.8,0.2,0.13,0.0,0.0,
              0.13,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/SAPWF
270303,'USRMDL',1,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/SAPWF
270303,'USRMDL',1,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1220.0,1604.0,
              1714.0,1804.0,1228.0,0.0,0.0,-1117.0,-1117.0,-1242.0,
              -1420.0,-1467.0,0.0,0.0,0.0/SAPWF
270303,'USRMDL',1,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3600.0,650.0,0.0,0.0,3758400.0,
              -3758400.0,3758400.0,-3758400.0,0.35,7.85,0.000082,940.0,0.000001,
              1507.3783,3.0,60.0,10.0,1.044,0.0,0.0,0.02,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SAPWF
270303,'USRMDL',1,'VWPOS8',106,0,37,22,8,80,1,270392,
              270390,1,1,270302,'2',270301,'1',0,
              0,0,0,4,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0.015,-0.015,0.015,-0.015,4.0,
              4.0,10.0,10.0,0.06,0.1,1.0,0.2,1.0,
              0.05,0.05,0.05,0.05,0.85,0.9,0.0,0.0,
              0.0/SAPWF
270303,'USRMDL',1,'VWRES8',107,0,50,58,9,150,3,1,
              270392,270390,1,270390,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,270302,'2',270301,'1',0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.02,0.01,0.4600,0.46000,4.0,0.02,0.02,0.01,
              1.0,0.85,0.9,0.5000,0.00,0.4498,0.15,0.6747,
              0.2999,1.1,0.7,0.586,0.50,0.5,0.0,2.0,
              0.0,0.3,0.08,11.00,1.2,1.2,1.2,1.2,
              1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
              0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,
              0.05,0.05,0.05,0.05,1.0,1.0,0.0,0.0,
              0.0,0.0/SAPWF
270501,'USRMDL',1,'GEWTA0701',5,0,7,79,18,55,0,1,
              2,1,0,0,0,3.4300,58.0000,0.6200,
              2.1000,1.5000,144.00,1.1100,5.0000,2.00,2.5000,9999.0,
              -9999.0,1.000,6.0000,1.0000,0.00000,800.00,870.00,0.0000,
              500.00,1.0000,0.2727,-0.2727,30.000,30.000,-0.0033,0.0033,
              0,0.05000,0.250,-0.0034,25.000,25.0000,0.100,0.15000,
              0.80000,1.0000,1.1000,0.60000,1.0000,1.0000,1.0200,0.50000,
              50.015,51.615,52.015,55.0,0.0,80.00,100.00,100.00,
              49.985,48.000,47.500,45.000,0.0000,0.0000,0.0000,0.0000,
              0.00200,0.0010,5.0000,0.03200,0.040000000,0.0500,99.0000,-99.000,
              0.8000,1.00000,0.00000,0.0100,0.0200,99.000,-99.0000,0.00000,
              0.0200,0.1000,-0.1000,11.0000/SILVERWF
270501,'USRMDL',1,'GEWTE0701',4,0,11,73,16,293,270580,0,
              1,0,1,219680,270580,1,0,1,
              0,0.01000,1.1000,0.90000,1.1100,1.7000,10.000,0.20000,
              66.00,1.2000,0.4500,0.0330,1.0000,0.10000,0.015000000,0.050000000,
              0.015000000,0.050000000,0.20000,0.020000000,0.015000000,0.15000,5.0000,0.020000000,
              0.34000,0.22000,0.0,1.000,0.007000000,0.050000000,0.0000,0.0000,
              0.10,0.5000,0.0000,-0.10000,0.10000,0.85000,2.4051,0.2405,
              0.15000,0.0000,0.15000,0.00200,-0.00200,0.48400,-0.48400,0.48400,
              -0.48400,0.010000000,0.45000,1.1000,1.1000,0.60000,0.60000,-1.0000,
              -1.0000,-0.60000,-0.60000,-0.60000,-0.60000,-1.3000,-1.3000,0.0000,
              0.80000,0.90000,1.1000,1.2000,1.3000,1.1,0.90,0.13,
              0.13,0.01/SILVERWF
270501,'USRMDL',1,'GEWTG0701',1,1,30,59,11,29,270533,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1.0000,1.0000,60.000,0.0500,
              0.0000,0.0000,-1.5000,1.5000,20.0000,3.000,0.9000,1.1000,
              0.70000,1.5000,5.0000,0.020000000,0.0000,0.50000,0.90000,1.0000,
              0.0000,0.0000,1.2300,1.2300,100.00,0.1000,0.050000000,0.1000,
              3.5000,0.050000000,1.0000,0.1000,1.1500,0.5000,0.2000,5.0000,
              0.6250,0.4000,1.1010,1.0000,0.6000,5.0000,1.7000,0.0000,
              1.1750,0.2000,0.0000,1.2000,0.1000,0.0000,1.3000,0.0100,
              47.000,53.000,60.000,45.000,55.000,0.1000,0.1000/SILVERWF
270801,'GENROU',1,6.3440,0.02100,0.5540,0.0430,5.4800,0.0000,2.3630,2.1830,
              0.2800,0.3950,0.2040,0.1770,0.0900,0.4800/SITHE
270801,'GGOV1',1,1,1,0.04000,1.0,0.050,-0.050,10.0,2.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,3.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0032,0.01,10.0,0.1,0.00,0.0000,4.0,
              5.0,99.0,-99.0/SITHE
270801,'PSS2B',1,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.456000,1.0000,0.5000,0.1000,
              10.0000,0.1000,0.0200,0.15000,0.0200,0.0000,0.0000,99.0000,
              -99.0000,99.0000,-99.0000,0.0500,-0.0500/SITHE
270801,'USRMDL',1,'EX21BRV2',4,0,8,41,7,20,1,3,
              1,1,0,0,1,2,48.693,48.693,
              0.0,1.0,15.68,0.0,1.2820,1.145,1.0,-1.0,
              63.31,10.0,999.0,0.980,1.0,1.12,0.28,0.0,
              1.1530,0.0,1.0,5.14,0.313,6.85,1.512,0.2521,
              1.586,0.4669,1.0,18.76,0.00426,9.38,6.56,1.4418,
              1.1534,999.0,1.02,1.0,1.1,1.4,0.0/SITHE
270801,'USRMDL',1,'EXUELV1',9,0,4,36,4,1,2,2,
              2,2,5.0,0.95,5.0,5.0,0.95,0.8,
              0.5,0.25,0.0,0.1,0.95,1.0,-0.081,0.0,
              0.0,0.108,0.217,0.325,0.433,0.541,0.596,0.65,
              0.704,0.758,0.812,-0.333,-0.34,-0.352,-0.357,-0.346,
              -0.320,-0.302,-0.282,-0.252,-0.219,-0.180/SITHE
270802,'GENROU',2,6.3440,0.02100,0.5540,0.0430,5.4800,0.0000,2.3630,2.1830,
              0.2800,0.3950,0.2040,0.1770,0.0900,0.4800/SITHE
270802,'GGOV1',2,1,1,0.04000,1.0,0.050,-0.050,10.0,2.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,3.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0032,0.01,10.0,0.1,0.00,0.0000,4.0,
              5.0,99.0,-99.0/SITHE
270802,'PSS2B',2,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.456000,1.0000,0.5000,0.1000,
              10.0000,0.1000,0.0200,0.15000,0.0200,0.0000,0.0000,99.0000,
              -99.0000,99.0000,-99.0000,0.0500,-0.0500/SITHE
270802,'USRMDL',2,'EX21BRV2',4,0,8,41,7,20,1,3,
              1,1,0,0,1,2,48.693,48.693,
              0.0,1.0,15.68,0.0,1.2820,1.145,1.0,-1.0,
              63.31,10.0,999.0,0.980,1.0,1.12,0.28,0.0,
              1.1530,0.0,1.0,5.14,0.313,6.85,1.512,0.2521,
              1.586,0.4669,1.0,18.76,0.00426,9.38,6.56,1.4418,
              1.1534,999.0,1.02,1.0,1.1,1.4,0.0/SITHE
270802,'USRMDL',2,'EXUELV1',9,0,4,36,4,1,2,2,
              2,2,5.0,0.95,5.0,5.0,0.95,0.8,
              0.5,0.25,0.0,0.1,0.95,1.0,-0.081,0.0,
              0.0,0.108,0.217,0.325,0.433,0.541,0.596,0.65,
              0.704,0.758,0.812,-0.333,-0.34,-0.352,-0.357,-0.346,
              -0.320,-0.302,-0.282,-0.252,-0.219,-0.180/SITHE
270803,'GENROU',3,6.3440,0.02100,0.5540,0.0430,5.4800,0.0000,2.3630,2.1830,
              0.2800,0.3950,0.2040,0.1770,0.0900,0.4800/SITHE
270803,'GGOV1',3,1,1,0.04000,1.0,0.050,-0.050,10.0,2.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,3.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0032,0.01,10.0,0.1,0.00,0.0000,4.0,
              5.0,99.0,-99.0/SITHE
270803,'PSS2B',3,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.456000,1.0000,0.5000,0.1000,
              10.0000,0.1500,0.0200,0.15000,0.0300,0.0000,0.0000,99.0000,
              -99.0000,99.0000,-99.0000,0.0500,-0.0500/SITHE
270803,'USRMDL',3,'EX21BRV2',4,0,8,41,7,20,1,3,
              1,1,0,0,1,2,48.693,48.693,
              0.0,1.0,15.68,0.0,1.2820,1.145,1.0,-1.0,
              64.36,10.0,999.0,0.980,1.0,1.12,0.28,0.0,
              1.1388,0.0,1.0,5.14,0.313,6.85,1.512,0.2489,
              1.586,0.4669,1.0,18.76,0.00426,9.38,6.56,1.4235,
              1.1388,999.0,1.02,1.0,1.1,1.4,0.0/SITHE
270803,'USRMDL',3,'EXUELV1',9,0,4,36,4,1,2,2,
              2,2,5.0,0.95,5.0,5.0,0.95,0.8,
              0.5,0.25,0.0,0.1,0.95,1.0,-0.081,0.0,
              0.0,0.108,0.217,0.325,0.433,0.541,0.596,0.65,
              0.704,0.758,0.812,-0.333,-0.34,-0.352,-0.357,-0.346,
              -0.320,-0.302,-0.282,-0.252,-0.219,-0.180/SITHE
270804,'GENROU',4,5.5510,0.02100,0.4440,0.0470,4.4700,0.0000,1.8600,1.7740,
              0.2650,0.4220,0.1880,0.1560,0.1100,0.4500/SITHE
270804,'IEEEG1',4,0,0,20,0,0,0.15,1,-1,
              1.000,0,0.05,1,0,0,0,0,
              0,0,0,0,0,0/SITHE
270804,'PSS2B',4,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.559000,1.0000,0.5000,0.1000,
              10.0000,0.1500,0.0200,0.15000,0.0300,0.0000,0.0000,99.0000,
              -99.0000,99.0000,-99.0000,0.0500,-0.0500/SITHE
270804,'USRMDL',4,'EX21BRV2',4,0,8,41,7,20,1,3,
              1,1,0,0,1,2,42.862,42.862,
              0.0,1.0,11.60,0.0,0.7029,1.278,1.0,-1.0,
              55.84,10.0,999.0,1.098,1.0,1.19,0.46,0.0,
              1.0226,0.0,1.0,5.84,0.208,7.79,1.000,0.3333,
              1.387,0.4231,1.0,18.76,0.00426,9.38,6.56,1.2782,
              1.0226,999.0,1.02,1.0,1.1,1.4,0.0/SITHE
270804,'USRMDL',4,'EXUELV1',9,0,4,36,4,1,2,2,
              2,2,5.0,1.00,5.0,5.0,1.00,0.8,
              0.5,0.25,0.0,0.1,0.95,1.0,-0.209,0.0,
              0.0,0.127,0.253,0.380,0.507,0.633,0.696,0.76,
              0.823,0.886,0.950,-0.421,-0.43,-0.445,-0.455,-0.441,
              -0.422,-0.406,-0.387,-0.364,-0.338,-0.309/SITHE
274497,'USRMDL',1,'CSVCQA',1,1,2,12,3,2,0,0,
              3000.0000,1.0000,0.0050,0.0150,2.8000,-1.0000,2.8000,-1.0000,
              0.0035,0.0000,0.00175,0.5000/SYD_WEST
274801,'GENROE',1,5.860000,0.021000,0.456000,0.040000,5.200000,0.0000,2.140000,2.052000,
              0.349000,0.691000,0.267000,0.234000,0.055300,0.213000/TALAWARA
274801,'USRMDL',1,'APSS2A',3,0,4,32,28,7,1,1,
              1,0,0.000,0.000,3.000,3.000,0.190,0.000,
              0.600,0.150,0.030,0.001,0.170,0.006,5.550,4.569,
              1.000,1.000,20.000,0.050,0.700,16.000,0.700,11.100,
              0.014,0.150,3.000,0.050,0.500,1.500,0.010,0.100,
              0.020,0.010/TALAWARA
274801,'USRMDL',1,'P320EX',4,0,3,52,24,17,1,0,
              0,1.050,0.950,1.800,1.050,0.950,70.000,5.000,
              1.000,1.000,5.000,5.300,6.680,-6.680,5.130,4.000,
              1.000,1.000,1.000,3.520,0.800,10.000,0.155,1.000,
              5.000,3.520,8.655,-0.300,0.000,-0.300,0.430,-0.300,
              0.800,-0.300,1.000,0.600,0.700,1.060,1.160,10.000,
              1.000,5.000,0.000,0.018,0.700,16.000,0.700,10.000,
              0.700,1.600,-0.050,1.000,20.000/TALAWARA
275401,'USRMDL',1,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,1,30,1.8,0.69,1500.0,0.36950000,
              0.7298,0.002700,0.036000,3.76120000,0.07280,0.07840,0.02827,0.11570000,
              0.6002,1000.0,1010.0,1100.0,1200.0,1300.0,1400.0,1500.0,
              1600.0,1679.0,1680.0,0.0,230.0,400.0,500.0,650.0,
              900.0,1150.0,1430.0,1550.0,1800.0,1.30000000,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500000,11.0,11.0,
              0.90,0.0,0.0,0.7,0.7,0.85,50.0,0.8,
              0.30000000,0.05,1.0,0.5,0.7,0.30000000,0.40000000,0.55000000,
              0.40000000,0.5,0.032,0.005,0.005,0.0,0.1,0.1,
              0.5,0.7,0.033,157.10000000,0.02,0.10,0.40000000,0.40000000,
              0.59400000,1.18800000,-1.18800000,0.949,-0.949,0.12570000,1.50000000,0.46200000,
              -0.46200000,0.43690000,0.43690000,94.2478,94.2478,0.98970000,0.98970000,33.00000000,
              33.00000000/TARALGA
275401,'USRMDL',1,'V10AS2',105,0,2,41,1,10,0,0,
              15.0,22.0,0.5,46.0,-4.0,112.8,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,-1.0,-2.0,
              -2.0,-2.0,-2.0,-1.5,-1.0,-0.5,0.0,1.0,
              1.5,2.5,3.5,3.8,0.0,1.225,7.854,50.0,
              1500.0/TARALGA
275401,'USRMDL',1,'V90PS2',104,0,4,121,9,51,0,0,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04000000,
              1.0,1.0,3.10000000,3.10000000,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000000,22.94000000,25.68000000,25.68000000,25.68000000,
              -50.0,-2.5,-0.15000000,0.15000000,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.28000000,-3.23000000,-0.30000000,0.0,0.59000000,
              7.79000000,8.94000000,13.39000000,17.74000000,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000000,-0.60000000,-0.60000000,
              -0.60000000,-1.90000000,-2.60000000,-2.5,-1.60000000,-0.60000000,0.5,1.70000000,
              2.80000000,3.80000000,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01500,1.0,2.4000000,
              1.0,0.025,1.0,2.0,1.0,0.36500000,0.90000000,1.0,
              0.26600000,1.50000000,0.025/TARALGA
275401,'USRMDL',1,'V90QS2',102,0,5,26,6,18,275401,1,
              1,0,1,0.0,0.2,0.94770000,0.88150000,0.7810,
              0.9895,0.0,0.0,0.0,0.0,1.0,0.36480000,1.40000000,
              1.0,0.26640000,1.50000000,1.0,0.001,1.0,0.1,0.1,
              32.0,0.6,0.0,0.31600000,0.02777000/TARALGA
275401,'USRMDL',1,'VSHAS2',103,0,2,5,2,3,0,0,
              0.6955,0.6955,3.90660000,2.0,112.80000000/TARALGA
275401,'USRMDL',1,'VWPOS7',106,0,37,22,8,80,1,275440,
              254040,1,275440,275402,'1',275403,'1',0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0.015,-0.015,0.015,-0.015,4.0,
              4.0,10.0,10.0,0.06,0.1,1.0,0.2,1.0,
              0.05,0.05,0.05,0.05,0.85,0.9,0.0,0.0,
              0.0/TARALGA
275401,'USRMDL',1,'VWRES7',107,0,50,58,9,120,3,1,
              275440,254040,1,275440,0,0,0,275440,
              0,0,0,4,0,0,0,0,
              0,0,275402,'1',275403,'1',0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.02,0.01,0.3745,0.27154,4.0,0.02,0.02,0.0,
              1,0.85,0.9,0.3745,0.00,0.4498,0.14,0.6747,
              0.15,1.1,0.7,0.52,0.52,0.5,0.0,2.0,
              0.0,0.3,0.08,2.41,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0/TARALGA
275402,'USRMDL',1,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,1,30,2.0,0.69,1500.0,0.36950000,
              0.6569,0.003000,0.004000,4.17910000,0.08090,0.08710,0.02827,0.12860000,
              0.5402,1000.0,1010.0,1100.0,1200.0,1300.0,1400.0,1500.0,
              1600.0,1679.0,1680.0,0.0,160.0,200.0,280.0,400.0,
              480.0,650.0,900.0,1320.0,2000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500000,11.0,11.0,
              0.90,0.0,0.0,0.7,0.7,0.85,50.0,0.8,
              0.30000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.5,0.032,0.005,0.005,0.0,0.1,0.1,
              0.5,0.7,0.033,157.08000183,0.02,0.10,0.40000001,0.40000001,
              0.59399998,1.18799996,-1.18799996,0.949,-0.949,0.24270001,1.51000001,0.46200001,
              -0.46200001,0.45030000,0.45030000,94.2478,94.2478,0.98970002,0.98970002,33.00000000,
              33.00000000/TARALGA
275402,'USRMDL',1,'V90AS2',105,0,2,41,1,10,0,0,
              15,22.0,0.5,46.0,-4.0,112.80000000,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,-1.0,-2.00000000,
              -2.00000000,-2.00000000,-2.00000000,-1.90000000,-1.50000000,-0.5,0.50000000,1.50000000,
              2.5,4.00000000,5.50000000,6.50000000,0.0,1.22500002,6.36172485,45.0,
              1500.0/TARALGA
275402,'USRMDL',1,'V90PS2',104,0,4,121,9,51,0,0,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,-0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-1.60000002,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.51000002,0.025/TARALGA
275402,'USRMDL',1,'V90QS2',102,0,5,26,6,18,275402,1,
              1,0,1,0.0,0.2,0.98000002,0.95999998,0.7029,
              0.8906,0.0,0.0,0.0,0.0,1.0,0.36480001,1.39999998,
              1.0,0.26640001,1.51000002,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,0.02500000/TARALGA
275402,'USRMDL',1,'VSHAS2',103,0,2,5,2,3,0,0,
              0.5891,0.5930,2.43800000,2.0,112.80000000/TARALGA
275403,'USRMDL',1,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,1,30,3.0,1.00,1500.0,0.54825000,
              0.7443,0.008580,0.004200,3.60000000,0.05400,0.09300,0.02827,0.19310001,
              0.3062,1040.0,1050.0,1100.0,1200.0,1300.0,1400.0,1500.0,
              1600.0,1679.0,1680.0,0.0,250.0,300.0,400.0,520.0,
              650.0,800.0,1100.0,1700.0,3000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500001,11.0,11.0,
              0.85,0.0,0.0,0.7,0.7,0.85,50.0,1.0,
              0.15000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.5,0.032,0.005,0.005,0.0,0.1,0.1,
              0.5,0.7,0.033,157.08000183,0.02,0.05,0.40000001,0.40000001,
              0.71300000,2.03999996,-2.03999996,1.630,-1.630,0.44826684,1.67000000,0.40400001,
              -0.40400001,0.63640002,0.63640002,94.2478,94.2478,0.55519998,0.55519998,27.77779961,
              27.77779961/TARALGA
275403,'USRMDL',1,'V90AS2',105,0,2,41,1,10,0,0,
              15,22.0,0.5,46.0,-4.0,104.59999847,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,-1.0,-2.00000000,
              -2.60000000,-2.60000000,-2.60000000,-2.60000000,-2.60000000,-2.5,-1.60000002,-0.60000002,
              0.5,1.70000005,2.79999995,3.79999995,0.0,1.22500002,6.36172485,45.0,
              1500.0/TARALGA
275403,'USRMDL',1,'V90PS2',104,0,4,121,9,51,0,0,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,-0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-1.60000002,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.51000002,0.025/TARALGA
275403,'USRMDL',1,'V90QS2',102,0,5,26,6,18,275403,1,
              1,0,1,0.0,0.4,0.98000002,0.95999998,0.7002,
              0.8845,0.0,0.0,0.0,0.0,1.0,0.36480001,0.89999998,
              1.0,0.26640001,1.67200000,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,0.01666667/TARALGA
275403,'USRMDL',1,'VSHAS2',103,0,2,5,2,3,0,0,
              0.6604,0.7361,1.76830000,2.0,104.59999847/TARALGA
277690,'IEELBL',1,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.37,0.0,0.0,3.17,0.0,0.0/TOMAGO
277690,'IEELBL',3,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.37,0.0,0.0,3.17,0.0,0.0/TOMAGO
277690,'IEELBL',4,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.37,0.0,0.0,3.17,0.0,0.0/TOMAGO
279201,'GENSAL',1,7.263800,0.07230000,0.1700000,3.23000,0.0000,0.960000,0.67000,0.255300,
              0.17000,0.11900,0.0000,0.0000/TUMUT1_2
279201,'USRMDL',1,'ZABBPS',3,0,4,18,6,0,3,0,
              2,0,0.0300,0.0000,0.0000,0.5360,1.5000,0.8400,
              0.0300,0.0000,0.0000,1.5000,1.5000,151.7400,0.4200,-0.4200,
              0.4200,-0.4200,1000.0000,-1000.0000/TUMUT1_2
279201,'USRMDL',1,'ZABBX2',4,0,2,19,5,0,2,2,
              7.0000,0.0230,0.2800,0.0560,0.0450,1.3050,0.8700,21.2000,
              1.8800,0.0000,1.9400,1.6920,0.5870,3.0000,-3.0000,9.9000,
              -7.5000,11.1000,-8.9000/TUMUT1_2
279202,'GENSAL',2,7.263800,0.07230000,0.1700000,3.23000,0.0000,0.960000,0.67000,0.255300,
              0.17000,0.11900,0.0000,0.0000/TUMUT1_2
279202,'USRMDL',2,'ZABBPS',3,0,4,18,6,0,3,0,
              2,0,0.0300,0.0000,0.0000,0.5360,1.5000,0.8400,
              0.0300,0.0000,0.0000,1.5000,1.5000,151.7400,0.4200,-0.4200,
              0.4200,-0.4200,1000.0000,-1000.0000/TUMUT1_2
279202,'USRMDL',2,'ZABBX2',4,0,2,19,5,0,2,2,
              7.0000,0.0230,0.2800,0.0560,0.0450,1.3050,0.8700,21.2000,
              1.8800,0.0000,1.9400,1.6920,0.5870,3.0000,-3.0000,9.9000,
              -7.5000,11.1000,-8.9000/TUMUT1_2
279203,'GENSAL',3,7.263800,0.07230000,0.1700000,3.23000,0.0000,0.960000,0.67000,0.255300,
              0.17000,0.11900,0.0000,0.0000/TUMUT1_2
279203,'USRMDL',3,'ZABBPS',3,0,4,18,6,0,3,0,
              2,0,0.0300,0.0000,0.0000,0.5360,1.5000,0.8400,
              0.0300,0.0000,0.0000,1.5000,1.5000,151.7400,0.4200,-0.4200,
              0.4200,-0.4200,1000.0000,-1000.0000/TUMUT1_2
279203,'USRMDL',3,'ZABBX2',4,0,2,19,5,0,2,2,
              7.0000,0.0230,0.2800,0.0560,0.0450,1.3050,0.8700,21.2000,
              1.8800,0.0000,1.9400,1.6920,0.5870,3.0000,-3.0000,9.9000,
              -7.5000,11.1000,-8.9000/TUMUT1_2
279204,'GENSAL',4,7.263800,0.07230000,0.1700000,3.23000,0.0000,0.960000,0.67000,0.255300,
              0.17000,0.11900,0.0000,0.0000/TUMUT1_2
279204,'USRMDL',4,'TUMEXC',4,0,2,60,16,53,1,1,
              0.013926,0.02228,0.13926,0,0.036,0.1,0.4,21.242,
              13.072,0.2,0.55,1.5,10.187,-10.187,0.0066,1.8,
              1.15,0,1.1,0.9,1.2,0,0,1,
              150,10,0.469,0.544,0.36,0.57,5,0.462,
              6,1.195,0,1,0.25,0.8,10,1.754,
              6.132,0.7937,1.95,0.153,1,1,3.996,1,
              0.6,0.06,0,0.25,0.542,0.9,1,-0.692,
              -0.679,-0.665,-0.258,-0.258/TUMUT1_2
279204,'USRMDL',4,'TUMPSS',3,0,2,40,32,29,1,1,
              0.013926,0.75,0.00318471,0.001,0.0200736,0.014,0.1,-0.1,
              4,4,0.68,0.17,1,4,1.5,-1.5,
              4,0.639,4,1,4.5,0.261,0.063,0.238,
              0.029,0.369,0.03,0.874,1.372,0.05,-0.05,0.15,
              0.01,3,0.05,0.5,1.5,0.15,0.1,0.01/TUMUT1_2
279205,'GENSAL',5,6.715000,0.08300000,0.1500000,3.03400,0.0000,0.901100,0.58320,0.268600,
              0.17980,0.12700,0.0860,0.3650/TUMUT1_2
279205,'USRMDL',5,'U6REXC1',4,0,18,89,30,67,0,1,
              0,1,1,1,0,1,1,1,
              0,0,0,0,0,0,0,0,
              0.01,0.004,0.02,0,0.583,670,1.2,22,
              0.15,0.03,1,0.053,0,7.98,-7.02,6,
              -6,0.005,5,20,6.3,1,0.004,7.98,
              -7.02,1.08,0.1,0.543,0.478,0.383,0.504,0,
              999,6,0.1,7.5,0.41,1.1,0.9,60,
              5,0.005,5,0.005,10,100,0.2,11,
              2.76,0.2,0.25,0.3,0.35,0.4,0.5,1.11,
              1.2,1,0.5,0.001,0,0.3,100,0.2,
              11,0.1,0.1,0.15,1.05,335,1,20,
              0.15,0.03,0.5,1,0.2,0.001,0,0.05,
              10,0.9,335,1,20,0.15,0.03,0.5,
              1/TUMUT1_2
279205,'USRMDL',5,'U6ROEL1',10,0,3,15,4,8,1,1,
              1,8,2.76,100,0.2,11,0.1,0.1,
              0.15,1,0,0.001,0.423,0.138,10,0.01/TUMUT1_2
279205,'USRMDL',5,'U6RPSS1',3,0,6,108,66,12,1,1,
              1,5,1,0,0.4,0.1,0.1,0.1,
              0.1,1.5,1.5,1.5,0,1.5,0.2472,1,
              0.75,0.15,2.5,0.36,0.015,0.1,0.008,0.02,
              0.008,0.1,0.1,1.5,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,0.1,-0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              0.1,-0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,0.1,-0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,0.1,-0.1,
              0.1,0.02,1.15,0.8,1.1,69,0.029,-0.029/TUMUT1_2
279205,'USRMDL',5,'U6RUEL1',9,0,5,16,5,10,1,0,
              0,1,0,300,1,15,0.1,0.1,
              0.5,0.6,3,0.5,0.901,-0.826,-0.811,-0.796,
              -0.78,-0.765,-0.75/TUMUT1_2
279206,'GENSAL',6,6.715000,0.08300000,0.1500000,3.03400,0.0000,0.911000,0.58320,0.268600,
              0.17980,0.12700,0.0860,0.3650/TUMUT1_2
279206,'USRMDL',6,'U6REXC1',4,0,18,89,30,67,0,1,
              0,1,1,1,0,1,1,1,
              0,0,0,0,0,0,0,0,
              0.01,0.004,0.02,0,0.583,670,1.2,22,
              0.15,0.03,1,0.053,0,7.98,-7.02,6,
              -6,0.005,5,20,6.3,1,0.004,7.98,
              -7.02,1.08,0.1,0.543,0.478,0.383,0.504,0,
              999,6,0.1,7.5,0.41,1.1,0.9,60,
              5,0.005,5,0.005,10,100,0.2,11,
              2.76,0.2,0.25,0.3,0.35,0.4,0.5,1.11,
              1.2,1,0.5,0.001,0,0.3,100,0.2,
              11,0.1,0.1,0.15,1.05,335,1,20,
              0.15,0.03,0.5,1,0.2,0.001,0,0.05,
              10,0.9,335,1,20,0.15,0.03,0.5,
              1/TUMUT1_2
279206,'USRMDL',6,'U6ROEL1',10,0,3,15,4,8,1,1,
              1,8,2.76,100,0.2,11,0.1,0.1,
              0.15,1,0,0.001,0.423,0.138,10,0.01/TUMUT1_2
279206,'USRMDL',6,'U6RPSS1',3,0,6,108,66,12,1,1,
              1,5,1,0,0.4,0.1,0.1,0.1,
              0.1,1.5,1.5,1.5,0,1.5,0.2472,1,
              0.75,0.15,2.5,0.36,0.015,0.1,0.008,0.02,
              0.008,0.1,0.1,1.5,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,0.1,-0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              0.1,-0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,0.1,-0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,0.1,-0.1,
              0.1,0.02,1.15,0.8,1.1,69,0.029,-0.029/TUMUT1_2
279206,'USRMDL',6,'U6RUEL1',9,0,5,16,5,10,1,0,
              0,1,0,300,1,15,0.1,0.1,
              0.5,0.6,3,0.5,0.901,-0.826,-0.811,-0.796,
              -0.78,-0.765,-0.75/TUMUT1_2
279207,'GENSAL',7,6.715000,0.08300000,0.1500000,3.03400,0.0000,0.901100,0.58320,0.268600,
              0.17980,0.12700,0.0860,0.3650/TUMUT1_2
279207,'USRMDL',7,'U6REXC1',4,0,18,89,30,67,0,1,
              0,1,1,1,0,1,1,1,
              0,0,0,0,0,0,0,0,
              0.01,0.004,0.02,0,0.583,670,1.2,22,
              0.15,0.03,1,0.053,0,7.98,-7.02,6,
              -6,0.005,5,20,6.3,1,0.004,7.98,
              -7.02,1.08,0.1,0.543,0.478,0.383,0.504,0,
              999,6,0.1,7.5,0.41,1.1,0.9,60,
              5,0.005,5,0.005,10,100,0.2,11,
              2.76,0.2,0.25,0.3,0.35,0.4,0.5,1.11,
              1.2,1,0.5,0.001,0,0.3,100,0.2,
              11,0.1,0.1,0.15,1.05,335,1,20,
              0.15,0.03,0.5,1,0.2,0.001,0,0.05,
              10,0.9,335,1,20,0.15,0.03,0.5,
              1/TUMUT1_2
279207,'USRMDL',7,'U6ROEL1',10,0,3,15,4,8,1,1,
              1,8,2.76,100,0.2,11,0.1,0.1,
              0.15,1,0,0.001,0.423,0.138,10,0.01/TUMUT1_2
279207,'USRMDL',7,'U6RPSS1',3,0,6,108,66,12,1,1,
              1,5,1,0,0.4,0.1,0.1,0.1,
              0.1,1.5,1.5,1.5,0,1.5,0.2472,1,
              0.75,0.15,2.5,0.36,0.015,0.1,0.008,0.02,
              0.008,0.1,0.1,1.5,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,0.1,-0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              0.1,-0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,0.1,-0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,0.1,-0.1,
              0.1,0.02,1.15,0.8,1.1,69,0.029,-0.029/TUMUT1_2
279207,'USRMDL',7,'U6RUEL1',9,0,5,16,5,10,1,0,
              0,1,0,300,1,15,0.1,0.1,
              0.5,0.6,3,0.5,0.901,-0.826,-0.811,-0.796,
              -0.78,-0.765,-0.75/TUMUT1_2
279208,'GENSAL',8,6.715000,0.08300000,0.1500000,3.03400,0.0000,0.901100,0.58320,0.268600,
              0.17980,0.12700,0.0860,0.3650/TUMUT1_2
279208,'USRMDL',8,'U6REXC1',4,0,18,89,30,67,0,1,
              0,1,1,1,0,1,1,1,
              0,0,0,0,0,0,0,0,
              0.01,0.004,0.02,0,0.583,670,1.2,22,
              0.15,0.03,1,0.053,0,7.98,-7.02,6,
              -6,0.005,5,20,6.3,1,0.004,7.98,
              -7.02,1.08,0.1,0.543,0.478,0.383,0.504,0,
              999,6,0.1,7.5,0.41,1.1,0.9,60,
              5,0.005,5,0.005,10,100,0.2,11,
              2.76,0.2,0.25,0.3,0.35,0.4,0.5,1.11,
              1.2,1,0.5,0.001,0,0.3,100,0.2,
              11,0.1,0.1,0.15,1.05,335,1,20,
              0.15,0.03,0.5,1,0.2,0.001,0,0.05,
              10,0.9,335,1,20,0.15,0.03,0.5,
              1/TUMUT1_2
279208,'USRMDL',8,'U6ROEL1',10,0,3,15,4,8,1,1,
              1,8,2.76,100,0.2,11,0.1,0.1,
              0.15,1,0,0.001,0.423,0.138,10,0.01/TUMUT1_2
279208,'USRMDL',8,'U6RPSS1',3,0,6,108,66,12,1,1,
              1,5,1,0,0.4,0.1,0.1,0.1,
              0.1,1.5,1.5,1.5,0,1.5,0.2472,1,
              0.75,0.15,2.5,0.36,0.015,0.1,0.008,0.02,
              0.008,0.1,0.1,1.5,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,1,0.1,0.1,
              0.1,0.1,0.1,0.1,1,0.1,-0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              1,0.1,0.1,0.1,0.1,0.1,0.1,1,
              0.1,-0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,1,0.1,0.1,0.1,0.1,
              0.1,0.1,1,0.1,-0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,1,0.1,
              0.1,0.1,0.1,0.1,0.1,1,0.1,-0.1,
              0.1,0.02,1.15,0.8,1.1,69,0.029,-0.029/TUMUT1_2
279208,'USRMDL',8,'U6RUEL1',9,0,5,16,5,10,1,0,
              0,1,0,300,1,15,0.1,0.1,
              0.5,0.6,3,0.5,0.901,-0.826,-0.811,-0.796,
              -0.78,-0.765,-0.75/TUMUT1_2
279611,'ESST1A',1,1,1,0.0200,1.0000,-1.0000,5.0000,100.0000,1.0000,
              1.0000,1111.6000,0.0018,7.8200,-6.8800,7.8200,-6.8800,0.0570,
              0.00000,1.0000,0.00000,0.0000/URANQNTY
279611,'GENROU',1,13.0000,0.04600,1.8700,0.2010,5.4700,0.0105,2.4600,2.3300,
              0.2670,0.6590,0.1920,0.1400,0.1890,0.7430/URANQNTY
279611,'IEEEVC',1,0.0000,-0.0620/URANQNTY
279611,'MNLEX2',1,0.04,0.19,3.0,0.0053,7.82,4.7,5.0/URANQNTY
279611,'PSS2A',1,1,0,3,0,0,0,0.0100,0.0000,
              0.0000,3.0000,3.0000,2.00000,0.182800,0.0000,0.0000,0.0100,
              25.0000,0.5000,0.1500,0.10000,0.0800,0.1000,-0.1000/URANQNTY
279612,'ESST1A',1,1,1,0.0200,1.0000,-1.0000,5.0000,100.0000,1.0000,
              1.0000,1111.6000,0.0018,7.8200,-6.8800,7.8200,-6.8800,0.0570,
              0.00000,1.0000,0.00000,0.0000/URANQNTY
279612,'GENROU',1,13.0000,0.04600,1.8700,0.2010,5.4700,0.0105,2.4600,2.3300,
              0.2670,0.6590,0.1920,0.1400,0.1890,0.7430/URANQNTY
279612,'IEEEVC',1,0.0000,-0.0620/URANQNTY
279612,'MNLEX2',1,0.04,0.19,3.0,0.0053,7.82,4.7,5.0/URANQNTY
279612,'PSS2A',1,1,0,3,0,0,0,0.0100,0.0000,
              0.0000,3.0000,3.0000,2.00000,0.182800,0.0000,0.0000,0.0100,
              25.0000,0.5000,0.1500,0.10000,0.0800,0.1000,-0.1000/URANQNTY
279613,'ESST1A',1,1,1,0.0200,1.0000,-1.0000,5.0000,100.0000,1.0000,
              1.0000,1111.6000,0.0018,7.8200,-6.8800,7.8200,-6.8800,0.0570,
              0.00000,1.0000,0.00000,0.0000/URANQNTY
279613,'GENROU',1,13.0000,0.04600,1.8700,0.2010,5.4700,0.0105,2.4600,2.3300,
              0.2670,0.6590,0.1920,0.1400,0.1890,0.7430/URANQNTY
279613,'IEEEVC',1,0.0000,-0.0620/URANQNTY
279613,'MNLEX2',1,0.04,0.19,3.0,0.0053,7.82,4.7,5.0/URANQNTY
279613,'PSS2A',1,1,0,3,0,0,0,0.0100,0.0000,
              0.0000,3.0000,3.0000,2.00000,0.182800,0.0000,0.0000,0.0100,
              25.0000,0.5000,0.1500,0.10000,0.0800,0.1000,-0.1000/URANQNTY
279614,'ESST1A',1,1,1,0.0200,1.0000,-1.0000,5.0000,100.0000,1.0000,
              1.0000,1111.6000,0.0018,7.8200,-6.8800,7.8200,-6.8800,0.0570,
              0.00000,1.0000,0.00000,0.0000/URANQNTY
279614,'GENROU',1,13.0000,0.04600,1.8700,0.2010,5.4700,0.0105,2.4600,2.3300,
              0.2670,0.6590,0.1920,0.1400,0.1890,0.7430/URANQNTY
279614,'IEEEVC',1,0.0000,-0.0620/URANQNTY
279614,'MNLEX2',1,0.04,0.19,3.0,0.0053,7.82,4.7,5.0/URANQNTY
279614,'PSS2A',1,1,0,3,0,0,0,0.0100,0.0000,
              0.0000,3.0000,3.0000,2.00000,0.182800,0.0000,0.0000,0.0100,
              25.0000,0.5000,0.1500,0.10000,0.0800,0.1000,-0.1000/URANQNTY
280005,'GENROE',5,8.814000,0.060800,1.954000,0.178000,3.200000,0.0000,2.135000,1.603000,
              0.313100,1.081000,0.198000,0.188000,0.094000,0.363000/VALES_PT
280005,'USRMDL',5,'ABBEXC',4,0,10,124,44,74,1,1,
              0,0,1,0,0,1,1,1,
              0.01,0.01,0.01,0.01,0.001,1.603,0.0031831,0.02,
              0.0,1.319637,2.066,0.0325,0.168,500.0,2.1,15.0,
              0.065,0.0,1.0,0.7,0.1,-11.65,-11.65,13.25,
              13.25,0.1,0.1,0.1,0.1,0.1,0.1,0.1,
              0.1,0.1,0.100,0.1,0.1,0.1,0.1,0.1,
              0.1,0.1,0.1,0.1,0.1,0.004,0.0,1.0,
              1.0,1.58,0.2,1.0,1.18,5.67,0.02,7.56,
              0.14,2.3,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,0.7,15.0,-11.65,13.25,5.36744,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.05,1.2,1.0,1000.0,1000.0,0.0,
              1.0,0.5,300.0,0.8,6.0,13.25,0.1,0.1,
              -11.65,0.0,300.0,1.0,1.05,110.0,69.2,1.5,
              6.0,13.25,0.1,0.025,0.1,0.025,1.5,6.0,
              -11.65,0.0,1.0,0.1,0.01,0.0,0.16,1.0,
              0.1,0.0,0.0,0.0/VALES_PT
280005,'USRMDL',5,'ABBOEL',10,0,3,17,7,8,1,0,
              1,10.5616,6.9345,350.0,2.1,12.0,13.25,0.7,
              0.1,-11.65,1.0,0.0,0.001,0.1652,1.0,1.0,
              0.0,0.005/VALES_PT
280005,'USRMDL',5,'ABBPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,1.603,0.003183,0.02,0.0,
              1.319637,2.066,0.0325,0.168,0.14,0.02,3.5,3.5,
              3.5,0.0,0.546875,3.5,1.0,0.5,0.1,1.0,
              5.0,4.5,0.095,0.013,0.095,0.013,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.1,1.0,1.0,1.1,0.9,1.1,1.0,0.05,
              -0.05/VALES_PT
280005,'USRMDL',5,'ABBUEL',9,0,1,26,12,10,1,2.135,
              1.603,350.0,1.0,1.0,0.7,0.1,15.0,2.1,
              -0.033285,0.037857,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.375,-0.375,-0.35,-0.325,-0.3,-0.275,0.01,0.01,
              0.01/VALES_PT
280006,'GENROE',6,8.814000,0.060800,1.954000,0.178000,3.200000,0.0000,2.135000,1.603000,
              0.313100,1.081000,0.198000,0.188000,0.094000,0.363000/VALES_PT
280006,'USRMDL',6,'ABBEXC',4,0,10,124,44,74,1,1,
              0,0,1,0,0,1,1,1,
              0.01,0.01,0.01,0.01,0.001,1.603,0.0031831,0.02,
              0.0,1.319637,2.066,0.0325,0.168,500.0,2.1,15.0,
              0.065,0.0,1.0,0.7,0.1,-11.65,-11.65,13.25,
              13.25,0.1,0.1,0.1,0.1,0.1,0.1,0.1,
              0.1,0.1,0.100,0.1,0.1,0.1,0.1,0.1,
              0.1,0.1,0.1,0.1,0.1,0.004,0.0,1.0,
              1.0,1.58,0.2,1.0,1.18,5.67,0.02,7.56,
              0.14,2.3,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,0.7,15.0,-11.65,13.25,5.36744,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.05,1.2,1.0,1000.0,1000.0,0.0,
              1.0,0.5,300.0,0.8,6.0,13.25,0.1,0.1,
              -11.65,0.0,300.0,1.0,1.05,110.0,69.2,1.5,
              6.0,13.25,0.1,0.025,0.1,0.025,1.5,6.0,
              -11.65,0.0,1.0,0.1,0.01,0.0,0.16,1.0,
              0.1,0.0,0.0,0.0/VALES_PT
280006,'USRMDL',6,'ABBOEL',10,0,3,17,7,8,1,0,
              1,10.5616,6.9345,350.0,2.1,12.0,13.25,0.7,
              0.1,-11.65,1.0,0.0,0.001,0.1652,1.0,1.0,
              0.0,0.005/VALES_PT
280006,'USRMDL',6,'ABBPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,1.603,0.003183,0.02,0.0,
              1.319637,2.066,0.0325,0.168,0.14,0.02,3.5,3.5,
              3.5,0.0,0.546875,3.5,1.0,0.5,0.1,1.0,
              5.0,4.5,0.095,0.013,0.095,0.013,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.1,1.0,1.0,1.1,0.9,1.1,1.0,0.05,
              -0.05/VALES_PT
280006,'USRMDL',6,'ABBUEL',9,0,1,26,12,10,1,2.135,
              1.603,350.0,1.0,1.0,0.7,0.1,15.0,2.1,
              -0.033285,0.037857,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.375,-0.375,-0.35,-0.325,-0.3,-0.275,0.01,0.01,
              0.01/VALES_PT
284401,'USRMDL',1,'EMSPCI1',107,0,54,141,14,26,284490,284433,
              284430,1,2,0,4,0,0,1,
              4,3,0,0,284401,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.07,0.07,0.07,0.9945,
              105,0.997,100,1.003,100,1.028,40,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0.7870,
              0,0.3334,0.3334,0.01,1.0,1,0,0,
              7.87401575,0,0,0.3301,1.867,1.1,39.5,-39.5,
              1,39.5,-39.5,0.9,39.5,-39.5,0,39.5,
              -39.5,0,39.5,-39.5,0.02,0.02,0.02,0.318,
              0.519,0.318,0,5.0,1.1,1,0.9,0,
              0,100,39.5,39.5,39.5,39.5,39.5,50,
              39.5,39.5,39.5,39.5,39.5,0,39.5,39.5,
              39.5,39.5,39.5,0,39.5,39.5,39.5,39.5,
              39.5,0,39.5,39.5,39.5,39.5,39.5,0,
              39.5,39.5,39.5,39.5,39.5,100,-39.5,-39.5,
              -39.5,-39.5,-39.5,50,-39.5,-39.5,-39.5,-39.5,
              -39.5,0,-39.5,-39.5,-39.5,-39.5,-39.5,0,
              -39.5,-39.5,-39.5,-39.5,-39.5,0,-39.5,-39.5,
              -39.5,-39.5,-39.5,0,-39.5,-39.5,-39.5,-39.5,
              -39.5/WELLNGTN
284401,'USRMDL',1,'ING1BI1',101,1,12,85,25,54,284430,284401,
              1,1,284401,1,1,1,1,1,
              132,132,0.005,0.005,0.007,1,0.025,0.2,
              0.04,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.003,0.003,1,0.064,0.064,1.1,
              1.0,-1.0,1,1.0,-1.0,0.9,1.0,-1.0,
              0.01,1.4,0.3,1.3,4,1.2,0,0,
              2.1,0.74,12,0.80,0,1.042,620,1.042,
              620,1.010,0,0.938,620,0.940,620,0.990,
              0.80,0,0.5,1,0.00,1,0,1,
              1.2,0,1.37,-1,1.50,-1,0,0,
              0.5,0,0.80,1,1,0.4,2.0/WELLNGTN
287101,'USRMDL',1,'GWCT36',4,0,3,36,4,11,36,1,
              1,1.2,2.0,0.5,90.0,-7.0,7.0,27.55,
              4.35,1.0,0.05,0.0,0.0,0.5,0.038,0.88,
              0.173,1.1,0.449,1.2,1.0,-0.002,10.0,45.0,
              1.0,48.0,1.0,49.5,1.0,50.5,1.0,52.0,
              0.8,55.0,0.2,0.02,0.5/WRWF
287101,'USRMDL',1,'GWME36',5,0,1,11,2,4,100,2500.0,
              2.0,0.0,48.8,2.87,0.0,196.6,3.32,83.3,
              1.0,1.225/WRWF
287101,'USRMDL',1,'GWPM36',1,1,6,98,20,54,36,0,
              1,1,-99,0,2500.0,1.0,1.5,1.5,
              0.0001,1.0,1.0,0.208,12.5,4.61,0.31,3.35,
              15.0,200.0,0.34,1.5,1.7,0.476,0.1,1.0,
              0.0,1.0,2.073,1.0,1.027,1.071,0.02,0.04,
              0.182,0.002,1.2,0.01,0.825,0.055,0.2,1.16,
              0.0,0.05,0.02,0.0,1.0,0.4,0.25,1.0,
              0.25,0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,10.0,1.1,0.368,30.0,-0.328,1.0,
              0.0,0.328,1.0,8.2,0.5,1.5,4,0.05263,
              0.0,0.2,0.0,0.0,0.85,3.0,0.9,60.0,
              1.1,20.0,1.15,2.0,1.2,0.2,1.3,0.02,
              46.95,0.1,47.95,120.0,48.95,600.0,51.05,600.0,
              52.05,9.0,53.05,0.1,0.0,0.0001/WRWF
287102,'USRMDL',1,'GWAVC5',3,0,16,17,6,14,3,287041,
              287041,287040,2,1,287102,1,287101,1,
              287105,-1,0,0,0,0,0.1,0.4,
              0.4,0.2,0.1071,0.2857,0.1,1,-0.33,0.33,
              -0.4974,0.3076,7.48,0,0.85,1.1,0.9091/WRWF
287102,'USRMDL',1,'GWCT36',4,0,3,36,4,11,36,1,
              1,1.2,2.0,0.5,90.0,-7.0,7.0,27.55,
              4.35,1.0,0.05,0.0,0.0,0.5,0.038,0.88,
              0.173,1.1,0.449,1.2,1.0,-0.002,10.0,45.0,
              1.0,48.0,1.0,49.5,1.0,50.5,1.0,52.0,
              0.8,55.0,0.2,0.02,0.5/WRWF
287102,'USRMDL',1,'GWME36',5,0,1,11,2,4,100,2500.0,
              2.0,0.0,48.8,2.87,0.0,196.6,3.32,83.3,
              1.0,1.225/WRWF
287102,'USRMDL',1,'GWPM36',1,1,6,98,20,54,36,0,
              1,1,-99,0,2500.0,1.0,1.5,1.5,
              0.0001,1.0,1.0,0.208,12.5,4.61,0.31,3.35,
              15.0,200.0,0.34,1.5,1.7,0.476,0.1,1.0,
              0.0,1.0,2.073,1.0,1.027,1.071,0.02,0.04,
              0.182,0.002,1.2,0.01,0.825,0.055,0.2,1.16,
              0.0,0.05,0.02,0.0,1.0,0.4,0.25,1.0,
              0.25,0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,10.0,1.1,0.368,30.0,-0.328,1.0,
              0.0,0.328,1.0,8.2,0.5,1.5,4,0.05263,
              0.0,0.2,0.0,0.0,0.85,3.0,0.9,60.0,
              1.1,20.0,1.15,2.0,1.2,0.2,1.3,0.02,
              46.95,0.1,47.95,120.0,48.95,600.0,51.05,600.0,
              52.05,9.0,53.05,0.1,0.0,0.0001/WRWF
287105,'USRMDL',1,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.954,1.000,0.000,1.000,0.000,0.350,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.050,0.40,1.00,1.00,
              2.0,2.0,10.0,1.0,0.18,0.18,0.210,0.21,
              0.10,0.10,0.01,0.0,20.0,0.0,1.00,0.00,
              0.00,0.0,0.125,0.1,1.40,0.00,1.30,1.00,
              1.20,3.0,0.800,5.0,0.400,2.0,0.40,2.0,
              55.0,60.00,55.0,60.00,55.00,60.0,45.0,60.00,
              45.0,60.00,45.0,60.00,30.0,1.0,50.0,3.0,
              0.0,1.0,5.0,0.3,0.0,0.0,1.0,1.0,
              0.0,360.0,0.5,0.01,0.050,0.0,0.5,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/WRWF
288401,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,21.0,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,12,0.03750,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,20811,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/WOODLAWN
301037,'IEELBL',3,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.69,0.0,0.0,1.97,0.0,0.0/APD
301037,'IEELBL',4,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.69,0.0,0.0,1.97,0.0,0.0/APD
306101,'USRMDL',1,'GEWGC7',106,0,1,6,0,4,0,9999.0,
              5.0000,30.000,9999.0,9999.0,30.000/ARWF
306101,'USRMDL',1,'GEWTA7',105,0,1,9,1,4,0,20.000,
              0.0000,27.000,-4.0000,0.0000,1.2250,51.500,117.00,1500.0/ARWF
306101,'USRMDL',1,'GEWTE7',102,0,12,67,18,12,306580,0,
              0,1,1,1,0,0,0,1,
              0,1,0.15000,11.00000,5.00000,0.0000,0.0000,0.050000000,
              3.0,0.60000,1.1200,0.040000000,0.31200,-0.31200,1.1000,0.020000000,
              0.45000,-0.45000,60.000,0.50000,0.90000,1.1000,40.000,0.50000,
              1.4500,0.050000000,0.050000000,1.0000,0.15000,0.96000,0.99600,1.0004,
              1.04000,1.0000,1.00000,1.00000,0.40000,1.0000,0.20000,1.0000,
              0.25000,-1.0000,3.0000,25.000,3.0000,-0.90000,8.0000,0.2000,
              10.000,1.0000,1.7000,1.12,1.2500,5.0000,0.0000,0.0000,
              0.000,0.002500000,1.0000,5.5000,0.10000,-1.0000,0.10000,0.0000,
              0.10000,-0.10000,0.70000,0.12000,-0.12000/ARWF
306101,'USRMDL',1,'GEWTG7',101,1,31,43,3,13,0,27,
              0,0,306101,1,1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,3.2300,0.80000,0.50000,
              0.90000,0.2200,1.2000,2.0000,0.40000,0.80000,10.000,0.020000000,
              0.0000,0.0000,0.50000,0.16700,0.90000,0.92500,0.0000,0.01000,
              1.1500,0.50000,0.30000,1.1010,1.57000,0.50000,5.0000,2.28000,
              0.75000,5.0000,3.0000,0.85000,5.0000,10.0000,0.90000,5.0000,
              600.0000,47.0,52.0,600.0,45.0,55.0,0.1,0.080/ARWF
306101,'USRMDL',1,'GEWTP7',104,0,1,10,3,3,0,0.30000,
              150.00,25.000,3.0000,30.000,-4.0000,27.000,-10.000,10.000,
              1.0000/ARWF
306101,'USRMDL',1,'GEWTT7',103,0,1,5,4,3,0,2.3123,
              0.0000,0.0000,1.8800,2.3000/ARWF
306102,'USRMDL',2,'GEWGC7',106,0,1,6,0,4,0,9999.0,
              5.0000,30.000,9999.0,9999.0,30.000/ARWF
306102,'USRMDL',2,'GEWTA7',105,0,1,9,1,4,0,20.000,
              0.0000,27.000,-4.0000,0.0000,1.2250,51.500,117.00,1500.0/ARWF
306102,'USRMDL',2,'GEWTE7',102,0,12,67,18,12,306580,0,
              0,1,1,1,0,0,0,1,
              0,1,0.15000,11.00000,5.00000,0.0000,0.0000,0.050000000,
              3.0,0.60000,1.1200,0.040000000,0.31200,-0.31200,1.1000,0.020000000,
              0.45000,-0.45000,60.000,0.50000,0.90000,1.1000,40.000,0.50000,
              1.4500,0.050000000,0.050000000,1.0000,0.15000,0.96000,0.99600,1.0004,
              1.04000,1.0000,1.00000,1.00000,0.40000,1.0000,0.20000,1.0000,
              0.25000,-1.0000,3.0000,25.000,3.0000,-0.90000,8.0000,0.2000,
              10.000,1.0000,1.7000,1.12,1.2500,5.0000,0.0000,0.0000,
              0.000,0.002500000,1.0000,5.5000,0.10000,-1.0000,0.10000,0.0000,
              0.10000,-0.10000,0.70000,0.12000,-0.12000/ARWF
306102,'USRMDL',2,'GEWTG7',101,1,31,43,3,13,0,48,
              0,0,306102,2,1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,3.2300,0.80000,0.50000,
              0.90000,0.2200,1.2000,2.0000,0.40000,0.80000,10.000,0.020000000,
              0.0000,0.0000,0.50000,0.16700,0.90000,0.92500,0.0000,0.01000,
              1.1500,0.50000,0.30000,1.1010,1.57000,0.50000,5.0000,2.28000,
              0.75000,5.0000,3.0000,0.85000,5.0000,10.0000,0.90000,5.0000,
              600.0000,47.0,52.0,600.0,45.0,55.0,0.1,0.080/ARWF
306102,'USRMDL',2,'GEWTP7',104,0,1,10,3,3,0,0.30000,
              150.00,25.000,3.0000,30.000,-4.0000,27.000,-10.000,10.000,
              1.0000/ARWF
306102,'USRMDL',2,'GEWTT7',103,0,1,5,4,3,0,2.3123,
              0.0000,0.0000,1.8800,2.3000/ARWF
307034,'USRMDL',1,'ZGECA2',1,1,2,11,3,1,307034,1024,
              -10080000.0000,0.0000,0.0000,1000.0000,0.0000,0.0000,0.0000,165.0000,
              90.0000,34.6000,1.0000/BDSS
308001,'GENROE',1,6.080000,0.038000,0.430000,0.058000,1.810000,0.0000,1.685000,1.626000,
              0.246000,0.358000,0.162000,0.135000,0.110000,0.440000/BDL_PS
308001,'USRMDL',1,'BAIREXC',4,0,2,91,11,25,1,1,
              53.760,53.760,7.730,0.000,0.310,3.190,1.000,-0.990,
              19.670,0.100,99.000,0.001,1.000,4.830,6.440,0.140,
              0.400,0.150,0.470,1.000,0.000,99.000,0.000,0.000,
              0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.100,
              1.090,1.020,6.580,7.990,9.400,9.490,1.000,0.004000,
              1.310,1.400,1.000,1.100,1.250,1.000,0.930,0.2640,
              2.150,1.000,5.000,5.000,5.000,0.000,0.950,0.950,
              0.800,0.500,0.250,0.000,2.000,2.000,2.000,2.000,
              0.220,0.000,0.113,0.227,0.340,0.453,0.567,0.623,
              0.680,0.737,0.793,0.850,-0.607,-0.597,-0.586,-0.576,
              -0.566,-0.557,-0.552,-0.548,-0.544,-0.541,-0.535,1.350,
              1.100,0.000,-0.527/BDL_PS
308001,'USRMDL',1,'BAIRGOV',5,0,2,33,10,14,1,0,
              0.040,0.500,0.050,-0.050,4.740,1.280,0.000,0.100,
              1.000,0.240,0.400,2.700,0.260,0.100,0.000,0.000,
              3.000,4.000,2.000,1.005,0.000,99.000,-99.000,0.000,
              10.000,10.000,0.100,50.000,0.000,1.000,1.000,99.000,
              -99.000/BDL_PS
308001,'USRMDL',1,'BAIRPSS',3,0,1,23,30,14,1,2.000,
              2.000,2.000,0.000,0.150,0.005,0.100,0.005,0.000,
              2.000,0.500,0.100,0.400,6.000,0.150,0.100,1.000,
              5.000,35.000,0.552,1.000,0.050,-0.050/BDL_PS
308002,'GENROE',2,6.950000,0.029000,0.430000,0.052000,2.000000,0.0000,1.767000,1.598000,
              0.216000,0.358000,0.191000,0.125000,0.067000,0.323000/BDL_PS
308002,'USRMDL',2,'BAIREXC',4,0,2,91,11,25,1,1,
              53.760,53.760,6.630,0.000,0.500,3.900,1.000,-0.990,
              17.310,0.100,99.000,0.001,1.000,4.210,5.610,0.080,
              0.370,0.090,0.310,1.000,0.000,99.000,0.000,0.000,
              0.000,1.000,0.000,0.000,0.000,0.000,0.000,1.100,
              1.090,1.020,6.580,7.990,9.400,9.490,1.000,0.004257,
              1.500,1.400,1.000,1.100,1.250,1.000,0.930,0.2653,
              2.310,1.000,5.000,5.000,5.000,0.000,0.950,0.950,
              0.800,0.500,0.250,0.000,2.000,2.000,2.000,2.000,
              0.220,0.000,0.113,0.227,0.340,0.453,0.567,0.623,
              0.680,0.737,0.793,0.850,-0.607,-0.597,-0.586,-0.576,
              -0.566,-0.557,-0.552,-0.548,-0.544,-0.541,-0.535,1.350,
              1.100,0.000,-0.527/BDL_PS
308002,'USRMDL',2,'BAIRGOV',5,0,2,33,10,14,1,0,
              0.040,0.500,0.050,-0.050,2.400,1.100,0.000,1.000,
              1.000,0.240,0.400,2.700,0.260,0.100,0.000,0.000,
              3.000,4.000,2.000,1.005,0.000,99.000,-99.000,0.000,
              10.000,10.000,0.100,46.000,0.000,1.000,1.000,99.000,
              -99.000/BDL_PS
308002,'USRMDL',2,'BAIRPSS',3,0,1,23,30,14,1,2.000,
              2.000,2.000,0.000,0.150,0.005,0.100,0.005,0.000,
              2.000,0.500,0.100,0.400,6.000,0.150,0.100,1.000,
              5.000,35.000,0.500,1.000,0.050,-0.050/BDL_PS
308501,'USRMDL',1,'F00020',5,0,21,355,0,126,0,308531,
              308531,344731,2,0,1,2,1,1,
              1,0,0,1,0,0,0,0,
              0,0,1,58990.0,2060.0,38105.0,0.02,0.02,
              0.01,0.05,0.05,100.00,1.0,1.0,1.0,0.0,
              1.0,1.0,0.4,0.0,100.0,50.0,20.0,20.0,
              600.0,20.0,10.0,60.0,5.0,0.1,98.0,10.0,
              0.90,1.1,0.2,-0.2,0.050,0.330,1.0,0.0,
              0.95,0.00,0.3,0.0,1.0,5.0,3.0,-0.99,
              0.2,0.5,0.8,0.95,1.0,-0.95,30.0,50.0,
              0.4,50.0,55.0,55.0,55.0,1.0,1.0,1.0,
              48.0,49.8,1.0,1.0,1.0,1.0,0.0,0.0,
              -1.0,1.0,10.0,-0.1,0.0,0.1,0.2,0.3,
              0.5,0.7,0.8,0.9,1,1.1,1,1,
              1,1,1,1,1,1,1,1,
              1,-1,-1,-1,-1,-1,-1,-1,
              -1,-1,-1,-1,308501,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0/BHWF
308501,'USRMDL',1,'SVR2XE',3,0,9,160,19,200,10,0,
              0,0,1,5,0,0,1,2050.0,
              2.0,1.2,0.02,0.06,0.05,0.06,1.0,0.4,
              0.1,0.4,0.025,40.0,1.0,50.0,1.0,50.5,
              1.0,52.0,1.00,53.0,1.00,1.0,0.1,0.8,
              0.0,0.02,0.3,1.0,0.1,0.0,0.0,0.05,
              0.0,0.1,0.0,0.15,1.1,0.89,1.1,0.9,
              1.1,0.91,2.0,1.0,2.0,0.4900,9.00,8.0,
              0.0000273,1.055,41.04,105.5,1.225,0.515,1.0,-50.4,
              50.4,5.0,0.0556,2.3554,-8.3088,9.5181,-2.5628,5.0,
              12.0,3.0,0.1,0.8,1.0,0.0,1.0,3.0,
              0.0,1.0,0.1,0.1,0.0,-999.0,100.0,1.0,
              1.3,1.0,0.0550,-0.01,10.0,1.0,1.0,0.0,
              0.0,0.02,0.02,0.0,0.028,0.001,0.1,1.0,
              10.0,1000000.0,1.0,0.0550,0.0208,0.0613,3.0,0.05,
              0.005,0.90,0.4274,0.0,1.0,5.0,1.0,10.0,
              0.75,20.0,0.53,40.0,0.3,0.0,0.0,0.0,
              40.0,-3.0,8.0,0.9,0.5,10.0,0.01,8.0,
              0.2,6.0,1.62,0.093346,0.1,7.14,1.0,3.0,
              3.0,0.09,0.0,0.001,1.0,0.0,0.3,0.15,
              0.533,0.3,0.767,0.45,1.0,1.0,1.0,0.06,
              3.0,-0.03,0.04,1.5,0.1,10.0,0.01/BHWF
308501,'USRMDL',1,'SVR2XG',1,1,9,243,20,66,10,0,
              1,3,1,1,0,0,0,2050.0,
              1.0,4.0,0.0,0.00710000,0.0510000,0.0,0.4,0.00710000,
              0.0510000,1.0,1.9,0.0,0.0496,6.5,0.015,50.0,
              0.01,0.003,0.02,0.01,0.001,0.3,0.110,0.0,
              0.05,1.2,0.02,0.1,0.1,0.12,-0.05,0.05,
              0.04,0.0,0.6,0.9,0.02,0.13,0.1,0.0,
              0.0,0.05,0.0,0.1,0.1,0.2,1.1,0.9,
              1.1,10.0,0.0,0.0,0.5,1.0,0.0,0.0,
              0.403,0.1,0.403,0.25,0.403,0.75,0.403,0.9,
              0.403,1.0,0.459,0.0,0.459,0.2,0.459,0.25,
              0.459,0.75,0.459,0.9,0.459,1.0,0.459,0.0,
              0.259,0.7,0.295,0.8,0.375,0.9,0.455,1.1,
              0.373,1.176,1.0,0.0,1.0,0.842,1.0,0.9,
              0.535,1.1,0.415,1.14,0.3,1.25,-1.000,2.0,
              0.5,0.1,0.1,99.0,0.2,60.0,3.0,100.0,
              0.001,3.0,0.0,0.005,0.02,0.12,0.1,0.0,
              0.5,0.0,0.5,0.14,0.5,0.14,0.7,0.79,
              3.0,0.79,150.0,0.89,150.0,0.89,155.0,0.89,
              157.0,0.89,158.0,0.0,0.0,0.0,0.5,0.15,
              0.5,0.15,0.7,0.8,3.0,0.8,12.0,0.85,
              12.0,0.85,180.0,0.9,180.0,0.9,180.0,0.9,
              180.0,0.9,180.0,1.31,0.0,1.31,0.03,1.31,
              1.14,1.26,1.14,1.26,0.2,1.21,0.2,1.21,
              60.0,1.21,60.0,1.21,150.0,1.20,150.0,1.2,
              0.0,1.2,0.1,1.15,0.1,1.15,1.0,1.1,
              1.0,1.1,1.1,1.1,1.2,1.1,1.3,1.1,
              1.4,1.1,1.5,1.1,180.0,1.1,180.0,0.01,
              0.1,47.5,60.00,47.5,60.0,47.5,60.0,47.5,
              60.0,47.5,60.0,47.5,60.0,47.5,60.0,52.0,
              0.05,52.0,0.05,52.0,0.05,52.0,0.05,52.0,
              0.05,52.0,0.05,52.0,0.05,0.8,0.0,1.2,
              0.0,0.0/BHWF
308501,'USRMDL',1,'SVR2XT',4,0,3,51,6,22,10,0,
              0,2050.0,2.0,1.04,0.0,41.04,4.1800,0.0,
              191.1436,0.3033,0.220,105.5,1.0,1.2,11.70,0.63,
              0.3,0.0,1.0,1.225,1.26,0.515,1.0,0.0,
              -0.590,0.78,-0.590,1.0,0.730,2.0,-3.00,24.28,
              0.730,1.0,0.75,-0.026,-0.0079,-0.07,3.0,0.0,
              40.0,2.33,0.11,-3.0,8.0,1.0,1.0,0.0,
              0.001,1.0,10.0,0.01/BHWF
308502,'USRMDL',2,'F00020',5,0,21,355,0,126,0,308530,
              308530,344730,1,0,1,2,1,1,
              1,0,0,1,0,0,0,0,
              0,0,1,58990.0,2060.0,38105.0,0.02,0.02,
              0.01,0.05,0.05,100.00,1.0,1.0,1.0,0.0,
              1.0,1.0,0.4,0.0,100.0,50.0,20.0,20.0,
              600.0,20.0,10.0,60.0,5.0,0.1,98.0,10.0,
              0.90,1.1,0.2,-0.2,0.050,0.330,1.0,0.0,
              0.95,0.00,0.3,0.0,1.0,5.0,3.0,-0.99,
              0.2,0.5,0.8,0.95,1.0,-0.95,30.0,50.0,
              0.4,50.0,55.0,55.0,55.0,1.0,1.0,1.0,
              48.0,49.8,1.0,1.0,1.0,1.0,0.0,0.0,
              -1.0,1.0,10.0,-0.1,0.0,0.1,0.2,0.3,
              0.5,0.7,0.8,0.9,1,1.1,1,1,
              1,1,1,1,1,1,1,1,
              1,-1,-1,-1,-1,-1,-1,-1,
              -1,-1,-1,-1,308501,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0/BHWF
308502,'USRMDL',2,'SVR2XE',3,0,9,160,19,200,10,0,
              0,0,1,5,0,0,1,2050.0,
              2.0,1.2,0.02,0.06,0.05,0.06,1.0,0.4,
              0.1,0.4,0.025,40.0,1.0,50.0,1.0,50.5,
              1.0,52.0,1.00,53.0,1.00,1.0,0.1,0.8,
              0.0,0.02,0.3,1.0,0.1,0.0,0.0,0.05,
              0.0,0.1,0.0,0.15,1.1,0.89,1.1,0.9,
              1.1,0.91,2.0,1.0,2.0,0.4900,9.00,8.0,
              0.0000273,1.055,41.04,105.5,1.225,0.515,1.0,-50.4,
              50.4,5.0,0.0556,2.3554,-8.3088,9.5181,-2.5628,5.0,
              12.0,3.0,0.1,0.8,1.0,0.0,1.0,3.0,
              0.0,1.0,0.1,0.1,0.0,-999.0,100.0,1.0,
              1.3,1.0,0.0550,-0.01,10.0,1.0,1.0,0.0,
              0.0,0.02,0.02,0.0,0.028,0.001,0.1,1.0,
              10.0,1000000.0,1.0,0.0550,0.0208,0.0613,3.0,0.05,
              0.005,0.90,0.4274,0.0,1.0,5.0,1.0,10.0,
              0.75,20.0,0.53,40.0,0.3,0.0,0.0,0.0,
              40.0,-3.0,8.0,0.9,0.5,10.0,0.01,8.0,
              0.2,6.0,1.62,0.093346,0.1,7.14,1.0,3.0,
              3.0,0.09,0.0,0.001,1.0,0.0,0.3,0.15,
              0.533,0.3,0.767,0.45,1.0,1.0,1.0,0.06,
              3.0,-0.03,0.04,1.5,0.1,10.0,0.01/BHWF
308502,'USRMDL',2,'SVR2XG',1,1,9,243,20,66,10,0,
              1,3,1,1,0,0,0,2050.0,
              1.0,4.0,0.0,0.00710000,0.0510000,0.0,0.4,0.00710000,
              0.0510000,1.0,1.9,0.0,0.0496,6.5,0.015,50.0,
              0.01,0.003,0.02,0.01,0.001,0.3,0.110,0.0,
              0.05,1.2,0.02,0.1,0.1,0.12,-0.05,0.05,
              0.04,0.0,0.6,0.9,0.02,0.13,0.1,0.0,
              0.0,0.05,0.0,0.1,0.1,0.2,1.1,0.9,
              1.1,10.0,0.0,0.0,0.5,1.0,0.0,0.0,
              0.403,0.1,0.403,0.25,0.403,0.75,0.403,0.9,
              0.403,1.0,0.459,0.0,0.459,0.2,0.459,0.25,
              0.459,0.75,0.459,0.9,0.459,1.0,0.459,0.0,
              0.259,0.7,0.295,0.8,0.375,0.9,0.455,1.1,
              0.373,1.176,1.0,0.0,1.0,0.842,1.0,0.9,
              0.535,1.1,0.415,1.14,0.3,1.25,-1.000,2.0,
              0.5,0.1,0.1,99.0,0.2,60.0,3.0,100.0,
              0.001,3.0,0.0,0.005,0.02,0.12,0.1,0.0,
              0.5,0.0,0.5,0.14,0.5,0.14,0.7,0.79,
              3.0,0.79,150.0,0.89,150.0,0.89,155.0,0.89,
              157.0,0.89,158.0,0.0,0.0,0.0,0.5,0.15,
              0.5,0.15,0.7,0.8,3.0,0.8,12.0,0.85,
              12.0,0.85,180.0,0.9,180.0,0.9,180.0,0.9,
              180.0,0.9,180.0,1.31,0.0,1.31,0.03,1.31,
              1.14,1.26,1.14,1.26,0.2,1.21,0.2,1.21,
              60.0,1.21,60.0,1.21,150.0,1.20,150.0,1.2,
              0.0,1.2,0.1,1.15,0.1,1.15,1.0,1.1,
              1.0,1.1,1.1,1.1,1.2,1.1,1.3,1.1,
              1.4,1.1,1.5,1.1,180.0,1.1,180.0,0.01,
              0.1,47.5,60.00,47.5,60.0,47.5,60.0,47.5,
              60.0,47.5,60.0,47.5,60.0,47.5,60.0,52.0,
              0.05,52.0,0.05,52.0,0.05,52.0,0.05,52.0,
              0.05,52.0,0.05,52.0,0.05,0.8,0.0,1.2,
              0.0,0.0/BHWF
308502,'USRMDL',2,'SVR2XT',4,0,3,51,6,22,10,0,
              0,2050.0,2.0,1.04,0.0,41.04,4.1800,0.0,
              191.1436,0.3033,0.220,105.5,1.0,1.2,11.70,0.63,
              0.3,0.0,1.0,1.225,1.26,0.515,1.0,0.0,
              -0.590,0.78,-0.590,1.0,0.730,2.0,-3.00,24.28,
              0.730,1.0,0.75,-0.026,-0.0079,-0.07,3.0,0.0,
              40.0,2.33,0.11,-3.0,8.0,1.0,1.0,0.0,
              0.001,1.0,10.0,0.01/BHWF
310401,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,310432,310438,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.00,0.10,0.500,0.04,0.00,0.10,
              0.500,0.04,0.00,1.000,1.00,0.00,0.0000,0.0268,
              0.25,0.40,0.04,0.00,1.00,0.20,0.20,-0.60,
              0.60,0.85,0.000,1.15,0.000,0.20,1.00,0.10,
              0.50,0.04,0.00,1.00,100.00,60.00,1.00,0.150,
              0.0100,0.40,0.00,0.00,0.0033300,0.0033300,0.0,0.000,
              0.000,0.000,0.00,0.00,0.000,0.000,0.000,0.000,
              0.00,0.0,0.0,0.0,0.0,0.00,0.000,0.0,
              0.00,0.00,0.0,0.0,0.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -0.5793,0.5793,-0.5793,0.5793,0.0,1.000,100.00,0.0,
              0.0,0.0,0.0,0.87,0.9,0.87,0.9,0.87,
              0.9,0.9,-0.6,-0.6,-0.6,-0.57,-0.6,-0.6,
              -0.6,-0.6,0.0,0.87,0.9,0.87,0.9,0.87,
              0.9,0.9,0.57,0.6,0.57,0.6,0.57,0.6,
              0.57,0.6,0.0,0.00,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/BSP
310401,'USRMDL',1,'SMASC163',1,1,0,160,40,200,1.0,1.000,
              0.0,0.8,1.0,0.0,1.0,0.0,0.30,1.0,
              0.0,5.0,0.5,2.00,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,0.200,0.0500,0.4000,0.35,0.35,
              2.0,2.0,2.0,1.0,0.15,0.15,0.15,0.10,
              0.75,1.0,0.01,0.0,1.0,0.00,50.0,0.9,
              0.87,0.0,0.125,0.1,1.40,0.1,1.40,0.10,
              1.40,0.10,1.30,1.0,1.20,3.00,0.8,5.00,
              0.40,2.00,0.40,2.00,0.40,2.00,0.40,2.00,
              55.0,0.10,55.0,0.10,55.0,0.10,55.0,0.10,
              55.00,0.10,53.00,60.0,47.0,60.0,45.0,0.10,
              45.00,0.10,45.00,0.10,45.0,0.10,45.0,0.10,
              30.0,1.0,50.0,30.0,0.0,0.0,5.0,0.3,
              0.0,0.0,1.0,0.0,0.0,999.0,0.5,0.01,
              0.050,0.0,0.5,1.0,1.0,1.0,0.0,0.6,
              1.0,0.30,0.5,0.0,0.0,1.0,0.00,0.950,
              1.0,1.050,2.00,8.0,8.0,8.0,8.0,8.0,
              8.0,0.01,1.00,1.0,1.0,1.0,0.20,0.0,
              2.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/BSP
310782,'USRBUS','VESTAS_PPCV81200',504,0,251,322,13,382,1,1,
              2,0,1,3,0,0,310782,310782,
              310881,310782,'1',310801,2,'1',0,0,
              0,0,0,0,0,0,0,0,
              0,0,12,101,0,0,0,0,
              0,0,0,0,136,137,101,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,-1,-1,0,0,0,
              0,0,0,-1,-1,0,0,0,
              1,101,0,0,0,0,0,0,
              0,0,0,0,0,0,0,-1,
              0,-1,0,-1,0,-1,0,-1,
              0,-1,0,-1,0,-1,0,-1,
              0,-1,0,6,0,-1,0,-1,
              0,-1,0,-1,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,-1,
              0,0,0,0,-1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,-1,0,1,0,0,2,
              0,1,1,0,0,1,1,0,
              0,0,0,0,0,0,6,7,
              101,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1,0,0,0,
              0,100,1,1,100,0,0,0,
              3.82,0,0,0,1,0.01,0,0,
              1,1,1,1,1,1,1,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,1,1,
              1,1,1,1,1,0,0,0.027,
              0.0017,0.0022,0,0,0,0,0.005,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.006,0.006,0.006,0.006,0,0,0,0,
              0,0,40,80,40,0,0,0,
              0,0,0,0,0,0,0.25,0.1,
              1,0,0,0.85,0.9,0.5,1.0,0,
              0,1.1,0.7,2,0,0,0,0,
              1,0,10,10,0,0,1,0,
              0,0,0,0,0,10,0.0971,0.974,
              1.2,5.0,0,-1.194,0,0,0,0,
              0.794,0.794,0.94,0.9997,0.9997,1.0003,1.0003,1.04,
              1.04002,0,0,0,0,0.8,0.96,0.98,
              1,0,10,10,0,0,0,0.1,
              1.0003,0.9997,0,0,0,0,0,0,
              0,0,0,0.01,0,0,0,0,
              0.4498,0.15,10,-10,10,-10,0,0.2,
              0.5,0.776,0.87237,0.973,0.973,0.395,0.395,0.395,
              0.395,0.39,0.2193,0.2193,0,0.2,0.5,0.776,
              0.87237,0.97021,0.97021,-0.395,-0.395,-0.395,-0.395,-0.395,
              -0.395,-0.395,0.00,0.5,0.04,0.00,0.5,0.04,
              0.5,10,-10,1.0,0,1.25,1.2,5,
              0.5,0.2,1,1.1,-0.2,1,0.2,1,
              0,0,0.2,0.4,0.6,0.8,100,100,
              100,100,100,0,-0.4,-0.2,0.2,0.4,
              100,100,100,100,100,0,0,0,
              1,5,-2,-1,0,1,2,2,
              2,2,2,2,2,0,0,0,
              2,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0.5,0,0,0,1.04,
              1.003,0,0,0.9,0,0,0,0,
              0,0.1,0.1,0.1,0.1,0.1,0.1,0.1,
              0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,
              0.1,0.1,0.1/BRYBNKSS
310801,'USRMDL',1,'VESTAS_GSV81400',101,1,11,499,15,285,1,0,
              1,1,1,1,0,1,9999,1,
              0,4200,720,50,100,400,0.01,0,
              0,4384800,-4384800,0.35,7.85,0,1.044,1587.6,
              3,1.2,0,4384800,-4384800,0.0000082,940,0.000675,
              0,0,0.066667,0.4,0.12,0.4,0.45,0,
              0.005,0.02,0.11,0.3,0.02,0.11,0.16,0.2,
              10,2200000,0,0,0,0,0,3.14,
              0.749,0.75,0.87,0.9,0.95,1,1.05,1.1,
              1.135,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
              1.2,1.2,1.2,1.201,2370,2370,2370,2550,
              2550,2550,2550,2550,1560,0,0,0,
              0,0,0,0,0,0,0,0,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              1425,1425,1425,1877,1938,1998,2052,2105,
              1439,0,0,0,0,0,0,0,
              0,0,0,0,0,0,-1304,-1304,
              -1392,-1490,-1570,-1660,-1712,-1712,-1712,-1712,
              -1712,-1712,-1712,-1712,-1712,-1712,-1712,-1712,
              200,100,84000000,-84000000,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.87,0.92,1.25,1.15,1.0,1.0,100,
              200,10,0,0,0.5,1.0,-1.0,1.44,
              0.075,2.5,0.6,10,10,0,0,0.01,
              60,0,0.05,0.15,0.151,0.99,1.1,1.1,
              1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,
              1.1,1.1,1.1,1.1,1.4,0.05,0.05,1.0,
              2.94,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              -0.75,0,0.1,0.49,0.5,0.8,0.8,0.8,
              0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
              0.8,0.8,0.8,0.8,1.4,0.39,0.39,0.4,
              0.4,1.44,1.44,1.44,1.44,1.44,1.44,1.44,
              1.44,1.44,1.44,1.44,1.44,1.44,1.44,1.44,
              1.44,0,0.1,0.2,1.2,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.4,0,0,1,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,0,0.1,0.2,1.2,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.4,1,1,1,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.005,300,0.1,1650,1587.6,0,0,
              0,0,0,0,0,0,0,0,
              0,-0.001,0,0.8,0.8,0.8,0.8,0.8,
              0.8,0.8,0.801,0,0.45,4.8,4.8,4.8,
              4.8,4.8,4.8,4.8,100,0.13,180,0.15,
              12,0.2,4.8,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.13,1800,0.16,60,0.25,2,0.36,
              0.15,0,0,0,0,0,0,0,
              0,0,0,0,0,0.061,0.2,0.061,
              0.2,0.061,0.2,0,0,0,0,0.07,
              0.2,0.042,0.2,0,0,0,0,0,
              0,0,0,60,10,0.25,0.1,0,
              0,0,0,0,0,0,0,1,
              0.00372,2,1,0.04/BRYBNKWF
310802,'USRMDL',1,'VESTAS_GSV81400',101,1,11,499,15,285,1,0,
              1,1,1,1,0,1,9999,1,
              0,4200,720,50,100,400,0.01,0,
              0,4384800,-4384800,0.35,7.85,0,1.044,1587.6,
              3,1.2,0,4384800,-4384800,0.0000082,940,0.000675,
              0,0,0.066667,0.4,0.12,0.4,0.45,0,
              0.005,0.02,0.11,0.3,0.02,0.11,0.16,0.2,
              10,2200000,0,0,0,0,0,3.14,
              0.749,0.75,0.87,0.9,0.95,1,1.05,1.1,
              1.135,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
              1.2,1.2,1.2,1.201,2370,2370,2370,2550,
              2550,2550,2550,2550,1560,0,0,0,
              0,0,0,0,0,0,0,0,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              3800,3800,3800,3800,3800,3800,3800,3800,
              1425,1425,1425,1877,1938,1998,2052,2105,
              1439,0,0,0,0,0,0,0,
              0,0,0,0,0,0,-1304,-1304,
              -1392,-1490,-1570,-1660,-1712,-1712,-1712,-1712,
              -1712,-1712,-1712,-1712,-1712,-1712,-1712,-1712,
              200,100,84000000,-84000000,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.87,0.92,1.25,1.15,1.0,1.0,100,
              200,10,0,0,0.5,1.0,-1.0,1.44,
              0.075,2.5,0.6,10,10,0,0,0.01,
              60,0,0.05,0.15,0.151,0.99,1.1,1.1,
              1.1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,
              1.1,1.1,1.1,1.1,1.4,0.05,0.05,1.0,
              2.94,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              -0.75,0,0.1,0.49,0.5,0.8,0.8,0.8,
              0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
              0.8,0.8,0.8,0.8,1.4,0.39,0.39,0.4,
              0.4,1.44,1.44,1.44,1.44,1.44,1.44,1.44,
              1.44,1.44,1.44,1.44,1.44,1.44,1.44,1.44,
              1.44,0,0.1,0.2,1.2,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.4,0,0,1,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,0,0.1,0.2,1.2,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.3,1.3,1.3,1.3,
              1.3,1.3,1.3,1.3,1.4,1,1,1,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.005,300,0.1,1650,1587.6,0,0,
              0,0,0,0,0,0,0,0,
              0,-0.001,0,0.8,0.8,0.8,0.8,0.8,
              0.8,0.8,0.801,0,0.45,4.8,4.8,4.8,
              4.8,4.8,4.8,4.8,100,0.13,180,0.15,
              12,0.2,4.8,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.13,1800,0.16,60,0.25,2,0.36,
              0.15,0,0,0,0,0,0,0,
              0,0,0,0,0,0.061,0.2,0.061,
              0.2,0.061,0.2,0,0,0,0,0.07,
              0.2,0.042,0.2,0,0,0,0,0,
              0,0,0,60,10,0.25,0.1,0,
              0,0,0,0,0,0,0,1,
              0.00372,2,1,0.04/BRYBNKWF
317501,'USRMDL',1,'GSLH47',103,0,5,70,2,50,1,0,
              0,0,0,6.0000,0.5500,-1.4000,1.4400,100.0000,
              200.0000,2.0000,60.0000,1.0000,1.000,4.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.1200,7.0000,0.9000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.8500,0.9000,1.2500,1.2000,
              0.6000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,1.1000,0.9000,1.2000,0.8500,0.0500,0.0010,0.1000,
              0.4900,0.5000,0.8000,0.0400,0.0500,0.0000,0.0000,0.0500,
              0.0000,0.0000,0.1000,0.2000,1.2000,1.3000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/CTWF
317501,'USRMDL',1,'GSME47',104,0,2,10,5,15,0,0,
              100.0000,400.0000,0.0100,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000/CTWF
317501,'USRMDL',1,'GSPQ47',102,0,5,100,10,30,0,0,
              0,0,0,200.0000,100.0000,50.0000,50.0000,75240000,
              -75240000,60.0000,0.0000,2200000.0,1600000.0,2200000.0,-2200000.0,-2200000.0,
              -2200000.0,0.8700,0.9000,1.0000,1.1000,1.1300,0.0000,0.0000,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0000,0.0000,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0000,0.0000,1222.0,1604.0,
              1714.0,1804.0,1228.0,0.0000,0.0000,-1117.0,-1117.0,-1242.0,
              -1420.0,-1467.0,0.0000,0.0000,15.0000,0.0000,0.2000,0.0050,
              0.0200,0.1100,0.3000,0.0200,0.1100,0.3000,0.4000,0.1200,
              0.4000,0.1200,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,3600.0,3600.0,3600.0,3600.0,3600.0,0.0000,0.0000,
              3600.0,3600.0,3600.0,3600.0,3600.0,0.0000,0.0000,1222.0,
              1604.0,1714.0,1804.0,1228.0,0.0000,0.0000,-1117.0,-1117.0,
              -1242.0,-1420.0,-1467.0,0.0000,0.0000,0.0000,0.0000/CTWF
317501,'USRMDL',1,'GSVF47',105,0,5,40,2,30,1,1,
              1,1,0,0.2000,0.1500,0.100,0.0000,0.0000,
              0.100,0.2100,0.2100,0.0000,0.0000,4.8000,12.0000,180.0000,
              0.0000,0.0000,3600.0000,2.0000,2.0000,0.0000,0.0000,0.0000,
              0.8000,0.0000,0.0000,0.4500,4.8000,0.0000,0.0000,0.0610,
              0.0600,0.2000,0.2000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000/CTWF
317501,'USRMDL',1,'GSVW47',101,1,5,30,15,40,0,1,
              1,7,0,3600.0000,650.0000,0.0000,0.0000,3758400.0000,
              -3758400.0000,3758400.0000,-3758400.0000,0.3500,7.8500,0.000082,940.0000,0.000001,
              1507.4000,3.0000,60.0000,10.0000,1.0440,0.0000,0.0000,0.0000,
              1.0000,1.5000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/CTWF
317501,'USRMDL',1,'VWPOSF',106,0,50,30,8,90,1,317530,
              373030,2,373030,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.015,-0.015,0.015,-0.015,4,4,10,10,
              0.0600,0.1000,1.0000,0.1000,1.0000,0.05000,0.0500,0.0500,
              0.0500,0.8500,0.90000,0.00,0.50,4.0,1.0,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00/CTWF
317501,'USRMDL',1,'VWRESF',107,0,51,64,9,150,3,1,
              317530,373030,2,317530,0,0,0,0,
              0,0,0,6,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              1,0.02,0.001,0.39496,0.39496,5.0,0.02,0.02,
              0.0,1.0,0.85,0.90,0.5,0,0.4498,0.15,
              0.6747,0.2999,1.1,0.7,0.638,0.638,0.65,0.1,
              0,1.0,0.3,0.005,10,0.31,0.71,0.88,
              0,0,0,-0.33,-0.17,0.0,0,0,
              0,0.05,0.05,0.05,0,0,0,0.05,
              0.05,0.05,0,0,0,0.7,2.5,0,
              0,1,20,0.05,0,0.004,-0.01,0.01,
              1/CTWF
318001,'GENSAL',1,9.500000,0.05667000,0.1000000,2.45000,0.0000,0.900000,0.60000,0.170000,
              0.15000,0.12000,0.0000,0.0000/CLPS
318001,'SEXS',1,0.1000,10.0000,100.0000,0.1000,0.0000,5.0000/CLPS
318002,'GENSAL',2,9.500000,0.05667000,0.1000000,2.45000,0.0000,0.900000,0.60000,0.170000,
              0.15000,0.12000,0.0000,0.0000/CLPS
318002,'SEXS',2,0.1000,10.0000,100.0000,0.1000,0.0000,5.0000/CLPS
321701,'USRMDL',1,'F00023',5,0,271,105,0,126,0,321781,
              321781,321780,1,0,1,7,1,1,
              1,1,0,1,1,0,0,0,
              0,1,1,321701,'1',0,'0',0,
              '0',0,'0',0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,79950,2060,127013,
              0.02,0.02,0.01,0.05,0.05,100,10,1.0,
              1,0,1.0,1.0,0.3,0.9,600,600,
              40,20,2400,20,10,60,5,0.1,
              99,10,0.8,1.10,0.2,-0.2,0.05,0.33,
              0.0,0,0.95,0,0.11,0,1,5,
              3,1,0.2,0.5,0.8,0.95,1,-0.95,
              30,50,0.5,50,55.0,55.0,55.0,1.0,
              1.0,1,48,49.8,1,1,1,1,
              300,0,-1,1,10,-0.1,0,0.1,
              0.2,0.3,0.5,0.7,0.8,0.9,1,1.1,
              0.25,0.25,0.405,0.405,0.405,0.38,0.33,0.3,
              0.26,0.22,0.18,-0.4,-0.4,-0.4,-0.4,-0.4,
              -0.4,-0.4,-0.4,-0.4,-0.4,-0.4/CWWF
321701,'USRMDL',1,'SVR2XE22',3,0,9,160,19,200,10,0,
              1,1,1,5,0,1,1,79950,
              2,1.2,0.02,0.06,0,0.06,1,0.4,
              0.1,20,0.025,40,1,50,1,50.5,
              1,51,0.4,51,0.4,1,0.1,0.8,
              0,0.02,0.3,1,0.1,0,0,0.05,
              0,0.1,0,0.15,1.1,0.89,1.1,0.9,
              1.1,0.91,2,1,2,0.4867,8.45,8,
              0.0000273,1.055,46.36,120,1.225,0.515,1,-50.4,
              50.4,5,0.0592,2.3554,-8.3088,9.5181,-2.5628,5,
              12,0.25,0.1,0.8,1,0,1,0.4,
              0,1,0.1,0.1,0,-999,100,1,
              1.3,1,0.0275,-0.01,10,0,1,0,
              0.02,0.02,1,0,0.028,0.001,0.1,1,
              10,1000000,1,0.0275,0.0208,0.0613,0.25,0.05,
              0.005,0.75,0.5128,0,1,5,1,10,
              0.75,20,0.53,40,0.3,0,0,0,
              40,-3,7,0.9,0.5,10,0.01,7,
              0.2,6,1.62,0.1009,0.1,7.14,1,3,
              3,0.09,0,0.001,1,0,0.3,0.15,
              0.533,0.3,0.767,0.45,1,1,1,0.06,
              3,-0.03,0.04,1.5,0.1,10,0.01/CWWF
321701,'USRMDL',1,'SVR2XG22',1,1,9,245,20,67,10,0,
              1,3,1,1,0,0,0,79950,
              1,7,0,0.0088,0.05935116,0,0.4,0.0088,
              0.05935,1,1.9,0,0.0496,6.5,0.015,50,
              0.01,0.003,0.02,0.01,0.001,0.3,0.118,0,
              0.05,1.2,0.02,0.1,0.1,0.12,-0.05,0.05,
              0.04,0,0.6,0.9,0.02,0.13,0.1,0,
              0,0.1,0,0.2,0,0.89,1.1,0.9,
              1.3,10,0,0,0.5,1,0,0,
              0.403,0.1,0.403,0.25,0.403,0.75,0.403,0.9,
              0.403,1,0.403,0,0.459,0.1,0.459,0.25,
              0.459,0.75,0.459,0.9,0.459,1,0.459,0,
              0.295,0.7,0.295,0.8,0.375,0.9,0.455,1.1,
              0.373,1.176,1,0,1,0.842,1,0.9,
              0.535,1.1,0.415,1.14,0.3,1.25,0.196,2,
              0.5,0.1,0.1,99,0.2,60,3,100,
              0.001,3,0,0.005,0.02,0.12,0.1,0,
              0.5,0,0.5,0.14,0.5,0.14,0.7,0.79,
              3,0.79,150,0.89,150,0.89,155,0.89,
              157,0.89,158,0,0,0,0.14,0.15,
              0.14,0.5,0.71,0.8,1.2,0.8,2.5,0.85,
              2.5,0.85,180,0.9,180,0.9,180,0.9,
              180,0.9,180,1.31,0,1.31,0.03,1.31,
              0.14,1.26,0.14,1.26,0.2,1.21,0.2,1.21,
              60,1.21,60,1.21,150,1.21,150,1.2,
              0,1.2,0.1,1.15,0.1,1.15,1,1.1,
              1,1.1,1.1,1.1,1.2,1.1,1.3,1.1,
              1.4,1.1,1.5,1.1,180,1.1,180,0.06,
              0.1,46.95,0.05,47.5,60,47.5,60,47.5,
              60,47.5,60,47.5,60,47.5,60,52,
              0.05,52,0.05,52,0.05,52,0.05,52,
              0.05,52,0.05,52,0.05,0.5,0,1.2,
              0,0,1.1,0.02/CWWF
321701,'USRMDL',1,'SVR2XT22',4,0,3,51,6,22,10,0,
              0,79950,2,1.04,0,46.36,4.8304,0,
              168.025,0.3085,0.252,120,1,1.2,10.55,0.64,
              0.3,0,1,1.225,1.26,0.515,1,0,
              -0.345,0.78,-0.345,1,0.505,2,-3.43,21.97,
              0.505,1,0.75,-0.032,-0.0102,-0.07,3,0,
              40,2.33,0.11,-3,8,1,1,0,
              0.001,1,10,0.01/CWWF
322001,'GENSAE',1,9.020000,0.060000,0.155000,3.390000,0.000000,1.760480,0.985870,0.232383,
              0.222994,0.176048,0.300000,0.500000/DPS
322001,'USRMDL',1,'DMGOV1',5,0,3,163,13,35,1,1,
              1,480,487.7,319,185,185,0,0.04,
              0.000216,0.000216,0.1,0.003,1,40,-40,1,
              0.02,0.001,1.2,2.8,0,0.1,1,0,
              1,0.03,-0.08,20,7,5,-5,0.04,
              0.2,-1,0.02,0.005,0.1,0.01,35.2,0.00037,
              9,0.00014,23.8,38.5,486.1,0.05,126,0.196,
              0.208,0.417,0.625,0.833,1,0,5,43,
              68,89,103,0.165,0.208,0.417,0.625,0.833,
              1,0,16,54,84,107,119,0.143,
              0.208,0.417,0.625,0.833,1,0,22,63,
              98,124,139,0.122,0.208,0.417,0.625,0.833,
              1,0,28,73,114,143,158,0.094,
              0.208,0.417,0.625,0.833,1,0,34,84,
              132,163,178,434,447,460,473,486,
              -0.000385,0.267,-1,-0.05,0,0.05,0.2,0,
              -0.1,-0.002,0,0.002,0.0168,0,0,1,
              0,0,0,0.0167,0.0167,0,0,0,
              0,0.16,0.17,1,0,-0.0168,-0.0168,-0.0988,
              -0.0988,0,-0.796,0.424,0.673,-0.375,1.156,-0.033,
              -14.384,62.84,-110.573,99.904,-49.104,12.738,-0.505,-0.525,
              4.71,0.76,0.011,2.6/DPS
322001,'USRMDL',1,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.550,0.0031831,0.02,
              0.000,0.1000000000,0.1,0.0530000000,0.155,500.0,1.5,8.25,
              0.00,0.0,1.0,0.1,0.1,-4.432,-4.432,5.044,
              5.044,0.1,0.1,0.1,0.10,0.1,0.1,0.1,
              0.10,0.1,0.1,0.1,0.10,0.1,0.1,0.1,
              0.10,0.1,0.1,0.1,0.10,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              75.0,1.5,5.0,-4.432,5.043,3.1,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.617,1.140,1.662,
              2.184,2.707,1.060,1.2,1.0,1000.0,0.001,0.0,
              1.0,0.5,150.0,1.8,6.00,5.043,0.1,0.1,
              -4.432,0.0,100.0,1.0,1.05,110.0,69.2,1.5,
              6.00,5.043,0.1,0.025,0.100,0.025,1.500,6.00,
              -4.432,0.000,1.0,0.20,0.010,0.00,0.30,1.0,
              0.1,0.0,0.0,0.0/DPS
322001,'USRMDL',1,'U6ROEL',10,0,3,17,7,8,0,1,
              1,3.920,2.570,100.0,1.5,8.25,5.043,0.1,
              0.1,-4.432,1.0,0.1,0.00100,0.0,1.0,1.0,
              0.0,0.01/DPS
322001,'USRMDL',1,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.550,0.0031831,0.02,0.000,
              0.1000000000,0.1,0.053,0.155,0.120,0.040,2.5,2.5,
              2.5,0.0,0.3690,2.5,1.0,0.2,0.10,1.0,
              5.0,7.0,0.120,0.040,0.440,0.20,0.018000,0.00000000,
              -0.002000,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.10,1.0,0.00,1.15,0.85,1.15,1.0,0.05,
              -0.05/DPS
322001,'USRMDL',1,'U6RUEL',9,0,1,26,12,10,1,1.760479,
              0.985868,350.0,1.0,1.0,0.1,0.1,8.25,1.5,
              -0.012663,0.014409,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.4234640000,-0.4124040000,-0.3376540000,-0.2629040000,-0.1881540000,-0.1134040000,0.01,0.01,
              0.01/DPS
323701,'USRMDL',1,'GSLH46',103,0,5,70,2,50,1,0,
              0,0,0,2.0000,1.0000,-1.4000,1.4400,100.00,
              200.00,10.000,60.0000,1.0000,1.0000,4.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.1200,2.5000,0.6000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.8500,0.9000,1.180,1.1300,
              0.6000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,1.1000,0.9000,1.2000,0.8500,0.1500,0.0500,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.0000,0.0000,0.0500,
              0.0000,0.0000,0.1000,0.2000,1.2000,1.3000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/DDWF
323701,'USRMDL',1,'GSME46',104,0,2,10,5,15,0,0,
              100.00,400.00,0.0100,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000/DDWF
323701,'USRMDL',1,'GSPQ46',102,0,5,100,10,30,0,0,
              0,0,0,200.000,100.00,50.000,50.000,84000000,
              -84000000,9.420,0.00000,2370000.00000,1560000,2550000,-2200000,-2200000.0000,
              -2200000,0.87000,0.9000,1.0000,1.1000,1.1300,0.0000,0.0000,
              3800.00,3800.00,3800.00,3800.00,3800.00,0.0000,0.0000,3800.00,
              3800.00,3800.00,3800.00,3800.00,0.0000,0.0000,2370.00000,2550.00,
              2550.00,2550.00,1560.00,0.0000,0.0000,-2200.00000,-2200.00,-2200.00,
              -2200.00,-2200.00,0.0000,0.0000,15.0000,0.00,0.20000,0.00500,
              0.01250,0.1100,0.3000,0.01250,0.11000,0.30000,0.40000,0.00000,
              1.0000,0.1200,0.00000,0.00000,0.00000,0.00000,0.00000,0.0000,
              0.0000,4200.00,4200.00,4200.00,4200.00,4200.00,0.0000,0.0000,
              4200.00,4200.00,4200.00,4200.00,4200.00,0.0000,0.0000,1425.00000,
              1877.000,1998.000,2105.000,1439.000,0.0000,0.0000,-1304.00000,-1304.000,
              -1434.000,-1660.000,-1712.000,0.0000,0.0000,0.00000,0.00000/DDWF
323701,'USRMDL',1,'GSVF46',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.0000,0.0000,
              0.1300,0.2500,0.3600,0.0000,0.0000,1.3000,12.0000,60.0000,
              0.0000,0.0000,3600.0,2.0000,0.1500,0.0000,0.0000,0.0000,
              0.7000,0.0000,0.0000,0.5500,2.6000,0.0000,0.0000,0.0610,
              0.0410,0.2000,0.2000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000/DDWF
323701,'USRMDL',1,'GSVW46',101,1,5,30,15,40,0,1,
              0,0,0,4200.000,720.000,0.0000,0.0000,4384800,
              -4384800,4384800,-4384800,0.35000,7.8500,0.000082,940.000,0.00000,
              1587.6,3.0000,60.000,10.000,1.0440,0.0000,0.0000,0.0200,
              1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/DDWF
323701,'USRMDL',1,'VWPOS4D',106,0,50,30,8,90,1,310590,
              352090,1,352090,323702,1,323703,1,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,1,0,0,1,0,
              0,0,0,0,0,0,0,0,
              0.15,-0.15,0.15,-0.15,4,4,4,4,
              0.0600,0.1000,1.0000,0.1000,1.0000,0.05000,0.0500,0.0500,
              0.0500,0.8500,0.90000,0.00,0.50,4.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00/DDWF
323701,'USRMDL',1,'VWRES4D',107,0,51,62,9,150,3,22,
              310590,352090,1,352090,0,0,0,0,
              0,0,0,6,0,0,0,0,
              0,0,323702,1,323703,1,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              1,0.02,0.01,0.395,0.395,4.0,0.02,0.02,
              0.0,1.0,0.85,0.90,0.5,0,0.4498,0.15,
              0.6747,0.2999,1.1,0.7,0.638,0.638,0.5,0.1,
              2.0,0.1,0.3,0.08,7,0.8,0.9,1.2,
              1.2,1.2,1.2,0.05,0.2,1.2,1.2,1.2,
              1.2,0.05,0.05,0.05,0.05,0,0,0.05,
              0.05,0.05,0.05,0,0,0.7,1,0,
              0,1,300,0.3,0.97,0.85,0.02/DDWF
323702,'USRMDL',1,'GSLH46',103,0,5,70,2,50,1,0,
              0,0,0,2.0000,1.0000,-1.4000,1.4400,100.00,
              200.00,10.000,60.0000,1.0000,1.0000,4.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.1200,2.5000,0.6000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.8500,0.9000,1.180,1.1300,
              0.6000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,1.1000,0.9000,1.2000,0.8500,0.1500,0.0500,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.0000,0.0000,0.0500,
              0.0000,0.0000,0.1000,0.2000,1.2000,1.3000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/DDWF
323702,'USRMDL',1,'GSME46',104,0,2,10,5,15,0,0,
              100.00,400.00,0.0100,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000/DDWF
323702,'USRMDL',1,'GSPQ46',102,0,5,100,10,30,0,0,
              0,0,0,200.000,100.00,50.000,50.000,84000000,
              -84000000,9.420,0.00000,2370000.00000,1560000,2550000,-2200000,-2200000.0000,
              -2200000,0.87000,0.9000,1.0000,1.1000,1.1300,0.0000,0.0000,
              3800.00,3800.00,3800.00,3800.00,3800.00,0.0000,0.0000,3800.00,
              3800.00,3800.00,3800.00,3800.00,0.0000,0.0000,2370.00000,2550.00,
              2550.00,2550.00,1560.00,0.0000,0.0000,-2200.00000,-2200.00,-2200.00,
              -2200.00,-2200.00,0.0000,0.0000,15.0000,0.00,0.20000,0.00500,
              0.01250,0.1100,0.3000,0.01250,0.11000,0.30000,0.40000,0.00000,
              1.0000,0.1200,0.00000,0.00000,0.00000,0.00000,0.00000,0.0000,
              0.0000,4200.00,4200.00,4200.00,4200.00,4200.00,0.0000,0.0000,
              4200.00,4200.00,4200.00,4200.00,4200.00,0.0000,0.0000,1425.00000,
              1877.000,1998.000,2105.000,1439.000,0.0000,0.0000,-1304.00000,-1304.000,
              -1434.000,-1660.000,-1712.000,0.0000,0.0000,0.00000,0.00000/DDWF
323702,'USRMDL',1,'GSVF46',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.0000,0.0000,
              0.1300,0.2500,0.3600,0.0000,0.0000,1.3000,12.0000,60.0000,
              0.0000,0.0000,3600.0,2.0000,0.1500,0.0000,0.0000,0.0000,
              0.7000,0.0000,0.0000,0.5500,2.6000,0.0000,0.0000,0.0610,
              0.0410,0.2000,0.2000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000/DDWF
323702,'USRMDL',1,'GSVW46',101,1,5,30,15,40,0,1,
              0,0,0,4200.000,720.000,0.0000,0.0000,4384800,
              -4384800,4384800,-4384800,0.35000,7.8500,0.000082,940.000,0.00000,
              1587.6,3.0000,60.000,10.000,1.0440,0.0000,0.0000,0.0200,
              1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/DDWF
323703,'USRMDL',1,'GSLH46',103,0,5,70,2,50,1,0,
              0,0,0,2.0000,1.0000,-1.4000,1.4400,100.00,
              200.00,10.000,60.0000,1.0000,1.0000,4.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.1200,2.5000,0.6000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.8500,0.9000,1.180,1.1300,
              0.6000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,1.1000,0.9000,1.2000,0.8500,0.1500,0.0500,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.0000,0.0000,0.0500,
              0.0000,0.0000,0.1000,0.2000,1.2000,1.3000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/DDWF
323703,'USRMDL',1,'GSME46',104,0,2,10,5,15,0,0,
              100.00,400.00,0.0100,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000/DDWF
323703,'USRMDL',1,'GSPQ46',102,0,5,100,10,30,0,0,
              0,0,0,200.000,100.00,50.000,50.000,84000000,
              -84000000,9.420,0.00000,2370000.00000,1560000,2550000,-2200000,-2200000.0000,
              -2200000,0.87000,0.9000,1.0000,1.1000,1.1300,0.0000,0.0000,
              3800.00,3800.00,3800.00,3800.00,3800.00,0.0000,0.0000,3800.00,
              3800.00,3800.00,3800.00,3800.00,0.0000,0.0000,2370.00000,2550.00,
              2550.00,2550.00,1560.00,0.0000,0.0000,-2200.00000,-2200.00,-2200.00,
              -2200.00,-2200.00,0.0000,0.0000,15.0000,0.00,0.20000,0.00500,
              0.01250,0.1100,0.3000,0.01250,0.11000,0.30000,0.40000,0.00000,
              1.0000,0.1200,0.00000,0.00000,0.00000,0.00000,0.00000,0.0000,
              0.0000,4200.00,4200.00,4200.00,4200.00,4200.00,0.0000,0.0000,
              4200.00,4200.00,4200.00,4200.00,4200.00,0.0000,0.0000,1425.00000,
              1877.000,1998.000,2105.000,1439.000,0.0000,0.0000,-1304.00000,-1304.000,
              -1434.000,-1660.000,-1712.000,0.0000,0.0000,0.00000,0.00000/DDWF
323703,'USRMDL',1,'GSVF46',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.0000,0.0000,
              0.1300,0.2500,0.3600,0.0000,0.0000,1.3000,12.0000,60.0000,
              0.0000,0.0000,3600.0,2.0000,0.1500,0.0000,0.0000,0.0000,
              0.7000,0.0000,0.0000,0.5500,2.6000,0.0000,0.0000,0.0610,
              0.0410,0.2000,0.2000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000/DDWF
323703,'USRMDL',1,'GSVW46',101,1,5,30,15,40,0,1,
              0,0,0,4200.000,720.000,0.0000,0.0000,4384800,
              -4384800,4384800,-4384800,0.35000,7.8500,0.000082,940.000,0.00000,
              1587.6,3.0000,60.000,10.000,1.0440,0.0000,0.0000,0.0200,
              1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/DDWF
325001,'GENSAL',1,5.500000,0.05750000,0.1251000,4.50000,0.0000,1.110000,0.64000,0.294000,
              0.17900,0.15000,0.0000,0.0000/EPS
325001,'URST5T',1,0.0200,2.0000,10.0000,0.1000,0.0500,300.0000,7.2000,-6.1200,
              0.0040,0.0000/EPS
325001,'USRMDL',1,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              2.00,0.0,0.222,2.0,1.0,1.0,0.020,2.0,
              2.0,0.200,0.1,5,1,0.00,0.520,0.92,
              0.520,1.00,0.520,0.04,-0.05,0.05,10.0/EPS
325002,'GENSAL',2,5.500000,0.05750000,0.1251000,4.50000,0.0000,1.110000,0.64000,0.294000,
              0.17900,0.15000,0.0000,0.0000/EPS
325002,'URST5T',2,0.0200,2.0000,10.0000,0.1000,0.0500,300.0000,7.2000,-6.1200,
              0.0040,0.0000/EPS
325002,'USRMDL',2,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              2.00,0.0,0.222,2.0,1.0,1.0,0.020,2.0,
              2.0,0.200,0.1,5,1,0.00,0.520,0.92,
              0.520,1.00,0.520,0.04,-0.05,0.05,10.0/EPS
325601,'USRMDL',1,'GSLH48',103,0,5,70,2,50,1,0,
              0,0,0,2.00,1.00,-1.40,1.44,100.0,
              200.0,10.0,60.0,1.00,1.00,4.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.12,2.50,0.60,0.00,
              0.00,0.00,0.00,0.00,0.85,0.90,1.20,1.10,
              0.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,1.10,0.90,1.20,0.85,0.15,0.05,0.10,
              0.49,0.50,0.80,0.39,0.40,0.00,0.00,0.05,
              0.00,0.00,0.10,0.20,1.20,1.30,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00/ELWF
325601,'USRMDL',1,'GSME48',104,0,2,10,5,15,0,0,
              100.00,400.00,0.010,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00/ELWF
325601,'USRMDL',1,'GSPQ48',102,0,5,100,10,30,0,0,
              0,0,0,200.00,100.00,50.00,50.00,75240000,
              -75240000,60.00,0.00,0.00,2200000,2200000,-2200000,0.00,
              -2200000,0.900,0.9500,1.0000,1.1000,1.1500,0.00,0.00,
              2100.00,2100.00,2100.00,2100.00,2100.00,0.00,0.00,2100.00,
              2100.00,2100.00,2100.00,2100.00,0.00,0.00,0.00,1604.00,
              1604.00,1604.00,1604.00,0.0000,0.00,0.00,-1117.00,-1117.00,
              -1117.00,-1117.00,0.0000,0.00,15.00,0.00,0.20,0.005,
              0.020,0.1100,0.300,0.020,0.110,0.30,0.40,0.120,
              0.40,0.120,0.00,0.00,0.00,0.00,0.00,0.0000,
              0.0000,3800.00,3800.00,3800.00,3800.00,3800.00,0.00,0.00,
              3800.00,3800.00,3800.00,3800.00,3800.00,0.00,0.00,200.00,
              200.00,200.00,200.00,200.00,0.000,0.00,-200.00,-200.00,
              -200.00,-200.00,-200.00,0.000,0.00,0.00,0.00/ELWF
325601,'USRMDL',1,'GSVF48',105,0,5,40,2,30,1,1,
              1,1,0,0.80,0.20,0.13,0.00,0.00,
              0.13,0.25,0.36,0.00,0.00,1.30,12.00,60.00,
              0.00,0.00,3600.0,2.00,0.15,0.00,0.00,0.00,
              0.70,0.00,0.00,0.55,2.60,0.00,0.00,0.06,
              0.06,0.20,0.20,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00/ELWF
325601,'USRMDL',1,'GSVW48',101,1,5,30,15,40,0,1,
              1,7,0,3800.000,650.000,0.0000,0.0000,3600000,
              -3600000,3600000,-3600000,0.350,7.850,0.000082,940.00,0.00001,
              1591.2,3.00,60.00,10.00,1.0440,0.00,0.00,0.020,
              1.00,5.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00/ELWF
325601,'USRMDL',1,'VWPOS3A',106,0,50,30,8,90,1,325583,
              325580,1,325583,325602,'1',325603,'1',0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,1,0,
              0,0,0,0,0,0,0,0,
              0.15,-0.15,0.15,-0.15,4.0,4.0,10.0,10.0,
              0.0600,0.1000,1.0000,0.0100,1.0000,0.05000,0.0500,0.0500,
              0.0500,0.8500,0.90000,0.00,0.50,4.00,1.0,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00/ELWF
325601,'USRMDL',1,'VWRES3A',107,0,50,60,9,150,3,22,
              325583,325580,1,325583,325636,0,0,325583,
              0,0,0,6,0,0,0,0,
              0,0,325602,'1',325603,'1',0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.01,0.005,0.42,0.42,5.0,0.02,0.02,0.00,
              1.0,0.85,0.90,0.395,0,0.4498,0.15,0.6747,
              0.2999,1.1,0.7,0.638,0.638,0.5,0,3.0,
              0.0,0.37,0.01,25.25,0.5,0.7,0.9,0,
              0,0,-0.1,0.12,0.22,0,0,0,
              0.05,0.05,0.05,0,0,0,0.02,0.02,
              0.02,0,0,0,0.7,2,0,0,
              1,300,0.6667,0.1/ELWF
325602,'USRMDL',1,'GSLH48',103,0,5,70,2,50,1,0,
              0,0,0,2.00,1.00,-1.40,1.44,100.0,
              200.0,10.0,60.0,1.00,1.00,4.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.12,2.50,0.60,0.00,
              0.00,0.00,0.00,0.00,0.85,0.90,1.20,1.10,
              0.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,1.10,0.90,1.20,0.85,0.15,0.05,0.10,
              0.49,0.50,0.80,0.39,0.40,0.00,0.00,0.05,
              0.00,0.00,0.10,0.20,1.20,1.30,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00/ELWF
325602,'USRMDL',1,'GSME48',104,0,2,10,5,15,0,0,
              100.00,400.00,0.010,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00/ELWF
325602,'USRMDL',1,'GSPQ48',102,0,5,100,10,30,0,0,
              0,0,0,200.00,100.00,50.00,50.00,75240000,
              -75240000,60.00,0.00,0.00,2200000,2200000,-2200000,0.00,
              -2200000,0.900,0.9500,1.0000,1.1000,1.1500,0.00,0.00,
              2100.00,2100.00,2100.00,2100.00,2100.00,0.00,0.00,2100.00,
              2100.00,2100.00,2100.00,2100.00,0.00,0.00,0.00,1604.00,
              1604.00,1604.00,1604.00,0.0000,0.00,0.00,-1117.00,-1117.00,
              -1117.00,-1117.00,0.0000,0.00,15.00,0.00,0.20,0.005,
              0.020,0.1100,0.300,0.020,0.110,0.30,0.40,0.120,
              0.40,0.120,0.00,0.00,0.00,0.00,0.00,0.0000,
              0.0000,3800.00,3800.00,3800.00,3800.00,3800.00,0.00,0.00,
              3800.00,3800.00,3800.00,3800.00,3800.00,0.00,0.00,200.00,
              200.00,200.00,200.00,200.00,0.000,0.00,-200.00,-200.00,
              -200.00,-200.00,-200.00,0.000,0.00,0.00,0.00/ELWF
325602,'USRMDL',1,'GSVF48',105,0,5,40,2,30,1,1,
              1,1,0,0.80,0.20,0.13,0.00,0.00,
              0.13,0.25,0.36,0.00,0.00,1.30,12.00,60.00,
              0.00,0.00,3600.0,2.00,0.15,0.00,0.00,0.00,
              0.70,0.00,0.00,0.55,2.60,0.00,0.00,0.06,
              0.06,0.20,0.20,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00/ELWF
325602,'USRMDL',1,'GSVW48',101,1,5,30,15,40,0,1,
              1,7,0,3800.000,650.000,0.0000,0.0000,3600000,
              -3600000,3600000,-3600000,0.350,7.850,0.000082,940.00,0.00001,
              1591.2,3.00,60.00,10.00,1.0440,0.00,0.00,0.020,
              1.00,5.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00/ELWF
325603,'USRMDL',1,'GSLH48',103,0,5,70,2,50,1,0,
              0,0,0,2.00,1.00,-1.40,1.44,100.0,
              200.0,10.0,60.0,1.00,1.00,4.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.12,2.50,0.60,0.00,
              0.00,0.00,0.00,0.00,0.85,0.90,1.20,1.10,
              0.60,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,1.10,0.90,1.20,0.85,0.15,0.05,0.10,
              0.49,0.50,0.80,0.39,0.40,0.00,0.00,0.05,
              0.00,0.00,0.10,0.20,1.20,1.30,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00/ELWF
325603,'USRMDL',1,'GSME48',104,0,2,10,5,15,0,0,
              100.00,400.00,0.010,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00/ELWF
325603,'USRMDL',1,'GSPQ48',102,0,5,100,10,30,0,0,
              0,0,0,200.00,100.00,50.00,50.00,75240000,
              -75240000,60.00,0.00,0.00,2200000,2200000,-2200000,0.00,
              -2200000,0.900,0.9500,1.0000,1.1000,1.1500,0.00,0.00,
              2100.00,2100.00,2100.00,2100.00,2100.00,0.00,0.00,2100.00,
              2100.00,2100.00,2100.00,2100.00,0.00,0.00,0.00,1604.00,
              1604.00,1604.00,1604.00,0.0000,0.00,0.00,-1117.00,-1117.00,
              -1117.00,-1117.00,0.0000,0.00,15.00,0.00,0.20,0.005,
              0.020,0.1100,0.300,0.020,0.110,0.30,0.40,0.120,
              0.40,0.120,0.00,0.00,0.00,0.00,0.00,0.0000,
              0.0000,3800.00,3800.00,3800.00,3800.00,3800.00,0.00,0.00,
              3800.00,3800.00,3800.00,3800.00,3800.00,0.00,0.00,200.00,
              200.00,200.00,200.00,200.00,0.000,0.00,-200.00,-200.00,
              -200.00,-200.00,-200.00,0.000,0.00,0.00,0.00/ELWF
325603,'USRMDL',1,'GSVF48',105,0,5,40,2,30,1,1,
              1,1,0,0.80,0.20,0.13,0.00,0.00,
              0.13,0.25,0.36,0.00,0.00,1.30,12.00,60.00,
              0.00,0.00,3600.0,2.00,0.15,0.00,0.00,0.00,
              0.70,0.00,0.00,0.55,2.60,0.00,0.00,0.06,
              0.06,0.20,0.20,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00/ELWF
325603,'USRMDL',1,'GSVW48',101,1,5,30,15,40,0,1,
              1,7,0,3800.000,650.000,0.0000,0.0000,3600000,
              -3600000,3600000,-3600000,0.350,7.850,0.000082,940.00,0.00001,
              1591.2,3.00,60.00,10.00,1.0440,0.00,0.00,0.020,
              1.00,5.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00/ELWF
327204,'USRMDL',1,'BESTES130',1,1,12,99,11,75,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.02,0.02,0.2166,0.0004,0.02,0.02,
              0.02,0.98,1.02,10,-10,0.999,1.001,50,
              -50,-320,320,-500,500,1,1.2,0,
              1,0.5,7200,0.05,0.3,0,0,-0.3,
              0.9,0.99,1.01,2.0,0.02,1.15,0.85,3.0,
              2.0,0.99,0.02,1.01,-10,10,-500,500,
              -500,500,50,50,50.6,51.1,52.1,55,
              600,120,2,0.2,49.4,48.9,46.9,44.9,
              600,120,2,0.25,1.15,1.2,1.25,1.3,
              20,5,2,0.2,0.85,0.79,0.7,0.4,
              0.02,10,4,4,2.1,0.5,1,-1,
              1,-1,1,-1,1,-1,1.2,-1.2,
              10,10,10,99,-99/GESS
327204,'USRMDL',1,'SMCTES130',4,0,10,53,12,57,327230,327533,
              327230,1,1,4,0,0,1,0,
              1.0,10.0,-0.001,0.001,0.02,-0.001,0.001,0.2,
              999,-999,0.02,-0.851,0.851,-0.851,0.851,0.02,
              0.1,0.997,0.01,0.1,1.003,0.01,-0.2,0.025,
              0.0,0.0,-0.1,0.1,-0.62,0.62,0.02,999,
              -999,-0.1,0.1,-0.62,0.62,-0.62,0.62,0.1,
              0.5,0.01,999,-999,-0.01,0.01,0.05,-0.62,
              0.62,999,-999,999,-999/GESS
327501,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,327532,327533,
              -1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,2.00,0.00,2.000,0.04,0.00,0.10,
              5.000,0.04,0.00,0.000,1.03,0.00,0.0400,0.0268,
              0.10,1.00,0.04,0.00,1.00,0.20,0.20,-1.00,
              1.00,0.88,0.800,1.14,1.110,0.10,1.00,0.00,
              2.00,0.04,0.00,0.00,132.00,79.20,2.00,0.015,
              0.0075,0.50,0.01,0.00,1.0000000,1.0000000,0.0,47.985,
              48.985,49.985,50.00,50.00,50.015,51.015,52.015,0.833,
              0.42,0.0,0.0,0.0,0.0,-0.42,-0.833,0.0,
              1.00,1.00,0.0,1.0,1.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -0.5479,0.5479,-0.5479,0.5479,0.0,0.856,1.00,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.0,0.0,0.0,0.00,0.0,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.00,0.0,0.00,0.0,0.00,0.0,
              0.00,0.0,0.0,0.05,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/GSF
327501,'USRMDL',1,'SMASC163',1,1,0,160,40,200,1.0,0.856,
              0.0,0.8,1.0,0.0,1.0,0.0,0.35,1.0,
              0.0,5.0,0.5,2.00,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,0.015,0.0075,0.5000,1.00,2.00,
              2.0,2.0,2.0,4.0,0.17,0.17,0.15,0.15,
              11.11,1.0,0.01,0.0,20.0,0.10,2.9,0.8,
              0.82,0.0,0.125,0.1,1.32,0.1,1.25,0.75,
              1.25,0.75,1.15,1.0,1.15,1.00,0.8,5.00,
              0.75,2.50,0.75,2.50,0.65,1.50,0.65,1.50,
              55.0,0.10,55.0,0.10,53.0,60.00,53.0,60.00,
              50.50,610.00,50.50,610.0,49.5,610.0,49.5,610.00,
              46.95,60.00,46.95,60.00,45.0,0.10,45.0,0.10,
              30.0,1.0,50.0,30.0,0.0,1.0,50.0,30.0,
              0.0,0.0,1.0,0.0,0.0,3600.0,0.9,0.01,
              0.050,0.0,0.9,1.0,1.0,1.0,0.0,0.6,
              0.1,0.30,1.0,0.0,0.0,1.0,0.00,0.945,
              1.0,1.055,2.00,5.0,5.0,5.0,5.0,5.0,
              5.0,0.50,1.03,20.0,0.0,1.0,0.50,0.9,
              1.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/GSF
329101,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,329130,329030,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,2.00,0.00,2.000,0.04,0.00,0.10,
              5.000,0.04,0.00,0.000,1.03,0.00,0.0400,0.0268,
              0.10,1.00,0.04,0.00,1.00,0.20,0.20,-1.00,
              1.00,0.88,0.800,1.14,1.110,0.10,1.00,0.00,
              2.00,0.04,0.00,0.00,132.00,79.20,2.00,0.015,
              0.0075,0.50,0.01,0.00,1.0000000,1.0000000,0.0,47.985,
              48.985,49.985,50.00,50.00,50.015,51.015,52.015,0.833,
              0.42,0.0,0.0,0.0,0.0,-0.42,-0.833,0.0,
              1.00,1.00,0.0,1.0,1.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -0.5479,0.5479,-0.5479,0.5479,0.0,0.856,1.00,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.0,0.0,0.0,0.00,0.0,0.0,
              0.0,0.0,0.0,0.00,0.0,0.00,0.0,0.00,
              0.0,0.0,0.00,0.0,0.00,0.0,0.00,0.0,
              0.00,0.0,0.0,0.05,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/GWSF
329101,'USRMDL',1,'SMASC163',1,1,0,160,40,200,1.0,0.856,
              0.0,0.8,1.0,0.0,1.0,0.0,0.35,1.0,
              0.0,5.0,0.5,2.00,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,0.015,0.0075,0.5000,1.00,2.00,
              2.0,2.0,2.0,4.0,0.17,0.17,0.15,0.15,
              11.11,1.0,0.01,0.0,20.0,0.10,2.9,0.8,
              0.82,0.0,0.125,0.1,1.32,0.1,1.25,0.75,
              1.25,0.75,1.15,1.0,1.15,1.00,0.8,5.00,
              0.75,2.50,0.75,2.50,0.65,1.50,0.65,1.50,
              55.0,0.10,55.0,0.10,53.0,60.00,53.0,60.00,
              50.50,610.00,50.50,610.0,49.5,610.0,49.5,610.00,
              46.95,60.00,46.95,60.00,45.0,0.10,45.0,0.10,
              30.0,1.0,50.0,30.0,0.0,1.0,50.0,30.0,
              0.0,0.0,1.0,0.0,0.0,3600.0,0.9,0.01,
              0.050,0.0,0.9,1.0,1.0,1.0,0.0,0.6,
              0.1,0.30,1.0,0.0,0.0,1.0,0.00,0.945,
              1.0,1.055,2.00,5.0,5.0,5.0,5.0,5.0,
              5.0,0.50,1.03,20.0,0.0,1.0,0.50,0.9,
              1.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/GWSF
334001,'CSVGN4',1,334081,133333.0000,0.0000,0.0000,480.0000,0.0000,0.0090,0.0000,
              1.3300,0.0000,50.0000,1.0000/HOTS
337001,'GENROU',1,10.8000,0.02000,0.5000,0.0930,5.6150,0.0000,2.1000,1.6500,
              0.2900,0.5300,0.1340,0.1200,0.1600,0.4540/JLGSA
337001,'USRMDL',1,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.550,0.0031830,0.01,
              0.005,0.5000000000,0.5,0.0930000000,0.093,350.0,3.0,10.00,
              0.00,0.0,1.0,0.2,0.2,-5.860,-3.000,5.910,
              3.000,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-5.860,5.910,5.0,0.0,0.2,
              0.4,0.6,0.8,1.0,0.200,0.500,1.000,1.500,
              2.000,2.500,1.100,1.2,1.0,0.1,0.010,0.0,
              1.0,0.1,300.0,0.8,6.00,5.000,0.1,0.1,
              -5.000,0.0,0.0,1.0,1.05,500.0,300.0,1.0,
              10.00,5.000,0.1,0.100,0.100,0.100,1.000,10.00,
              -5.000,0.000,1.0,0.20,0.001,0.00,0.00,1.0,
              0.0,0.0,0.0,0.0/JLGSA
337001,'USRMDL',1,'U6ROEL',10,0,3,17,7,8,0,1,
              1,4.790,3.300,300.0,1.0,10.00,5.910,0.1,
              0.1,-5.860,1.0,0.2,0.00100,0.0,0.5,0.0,
              0.0,0.01/JLGSA
337001,'USRMDL',1,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.550,0.0031831,0.01,0.005,
              0.5000000000,0.5,0.093,0.093,0.100,0.100,3.0,3.0,
              3.0,0.0,0.2670,3.0,1.0,0.2,0.10,1.0,
              5.0,5.1,0.300,0.020,0.130,0.05,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.30,1.0,0.50,1.10,0.90,1.07,1.0,0.05,
              -0.05/JLGSA
337001,'USRMDL',1,'U6RUEL',9,0,1,26,12,10,1,2.100000,
              1.650000,350.0,1.0,1.0,0.1,0.1,15.00,1.0,
              -0.019537,0.019700,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.3500000000,-0.3500000000,-0.2900000000,-0.2400000000,-0.2000000000,0.0000000000,0.01,0.01,
              0.01/JLGSA
337002,'GENROU',2,10.8000,0.02000,0.5000,0.0930,5.6150,0.0000,2.1000,1.6500,
              0.2900,0.5300,0.1340,0.1200,0.1600,0.4540/JLGSA
337002,'USRMDL',2,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.550,0.0031830,0.01,
              0.005,0.5000000000,0.5,0.0930000000,0.093,350.0,3.0,10.00,
              0.00,0.0,1.0,0.2,0.2,-5.860,-3.000,5.910,
              3.000,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-5.860,5.910,5.0,0.0,0.2,
              0.4,0.6,0.8,1.0,0.200,0.500,1.000,1.500,
              2.000,2.500,1.100,1.2,1.0,0.1,0.010,0.0,
              1.0,0.1,300.0,0.8,6.00,5.000,0.1,0.1,
              -5.000,0.0,0.0,1.0,1.05,500.0,300.0,1.0,
              10.00,5.000,0.1,0.100,0.100,0.100,1.000,10.00,
              -5.000,0.000,1.0,0.20,0.001,0.00,0.00,1.0,
              0.0,0.0,0.0,0.0/JLGSA
337002,'USRMDL',2,'U6ROEL',10,0,3,17,7,8,0,1,
              1,4.790,3.300,300.0,1.0,10.00,5.910,0.1,
              0.1,-5.860,1.0,0.2,0.00100,0.0,0.5,0.0,
              0.0,0.01/JLGSA
337002,'USRMDL',2,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.550,0.0031831,0.01,0.005,
              0.5000000000,0.5,0.093,0.093,0.100,0.100,3.0,3.0,
              3.0,0.0,0.2670,3.0,1.0,0.2,0.10,1.0,
              5.0,5.1,0.300,0.020,0.130,0.05,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.30,1.0,0.50,1.10,0.90,1.07,1.0,0.05,
              -0.05/JLGSA
337002,'USRMDL',2,'U6RUEL',9,0,1,26,12,10,1,2.100000,
              1.650000,350.0,1.0,1.0,0.1,0.1,15.00,1.0,
              -0.019537,0.019700,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.3500000000,-0.3500000000,-0.2900000000,-0.2400000000,-0.2000000000,0.0000000000,0.01,0.01,
              0.01/JLGSA
337003,'GENROU',3,10.8000,0.02000,0.5000,0.0930,5.6150,0.0000,2.1000,1.6500,
              0.2900,0.5300,0.1340,0.1200,0.1600,0.4540/JLGSA
337003,'USRMDL',3,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.550,0.0031830,0.01,
              0.005,0.5000000000,0.5,0.0930000000,0.093,350.0,3.0,10.00,
              0.00,0.0,1.0,0.2,0.2,-5.860,-3.000,5.910,
              3.000,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-5.860,5.910,5.0,0.0,0.2,
              0.4,0.6,0.8,1.0,0.200,0.500,1.000,1.500,
              2.000,2.500,1.100,1.2,1.0,0.1,0.010,0.0,
              1.0,0.1,300.0,0.8,6.00,5.000,0.1,0.1,
              -5.000,0.0,0.0,1.0,1.05,500.0,300.0,1.0,
              10.00,5.000,0.1,0.100,0.100,0.100,1.000,10.00,
              -5.000,0.000,1.0,0.20,0.001,0.00,0.00,1.0,
              0.0,0.0,0.0,0.0/JLGSA
337003,'USRMDL',3,'U6ROEL',10,0,3,17,7,8,0,1,
              1,4.790,3.150,150.0,1.0,9.70,5.910,0.1,
              0.1,-5.860,1.0,0.2,0.00100,0.0,0.5,0.0,
              0.0,0.01/JLGSA
337003,'USRMDL',3,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.550,0.0031831,0.01,0.005,
              0.5000000000,0.5,0.093,0.093,0.100,0.100,3.0,3.0,
              3.0,0.0,0.2670,3.0,1.0,0.2,0.10,1.0,
              5.0,5.1,0.300,0.020,0.130,0.05,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.30,1.0,0.50,1.10,0.90,1.07,1.0,0.05,
              -0.05/JLGSA
337003,'USRMDL',3,'U6RUEL',9,0,1,26,12,10,1,2.100000,
              1.650000,350.0,1.0,1.0,0.1,0.1,10.00,1.0,
              -0.020000,0.022000,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.3500000000,-0.3500000000,-0.2900000000,-0.2400000000,-0.1900000000,0.0000000000,0.01,0.01,
              0.01/JLGSA
337004,'GENROU',4,10.8000,0.02000,0.5000,0.0930,5.6150,0.0000,2.1000,1.6500,
              0.2900,0.5300,0.1340,0.1200,0.1600,0.4540/JLGSA
337004,'USRMDL',4,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.550,0.0031830,0.01,
              0.005,0.5000000000,0.5,0.0930000000,0.093,350.0,3.0,10.00,
              0.00,0.0,1.0,0.2,0.2,-5.860,-3.000,5.910,
              3.000,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-5.860,5.910,5.0,0.0,0.2,
              0.4,0.6,0.8,1.0,0.200,0.500,1.000,1.500,
              2.000,2.500,1.100,1.2,1.0,0.1,0.010,0.0,
              1.0,0.1,300.0,0.8,6.00,5.000,0.1,0.1,
              -5.000,0.0,0.0,1.0,1.05,500.0,300.0,1.0,
              10.00,5.000,0.1,0.100,0.100,0.100,1.000,10.00,
              -5.000,0.000,1.0,0.20,0.001,0.00,0.00,1.0,
              0.0,0.0,0.0,0.0/JLGSA
337004,'USRMDL',4,'U6ROEL',10,0,3,17,7,8,0,1,
              1,4.790,3.150,150.0,1.0,9.70,5.910,0.1,
              0.1,-5.860,1.0,0.2,0.00100,0.0,0.5,0.0,
              0.0,0.01/JLGSA
337004,'USRMDL',4,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.550,0.0031831,0.01,0.005,
              0.5000000000,0.5,0.093,0.093,0.100,0.100,3.0,3.0,
              3.0,0.0,0.2670,3.0,1.0,0.2,0.10,1.0,
              5.0,5.1,0.300,0.020,0.130,0.05,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.30,1.0,0.50,1.10,0.90,1.07,1.0,0.05,
              -0.05/JLGSA
337004,'USRMDL',4,'U6RUEL',9,0,1,26,12,10,1,2.100000,
              1.650000,350.0,1.0,1.0,0.1,0.1,10.00,1.0,
              -0.020000,0.022000,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.3500000000,-0.3500000000,-0.2900000000,-0.2400000000,-0.1900000000,0.0000000000,0.01,0.01,
              0.01/JLGSA
338001,'EMAC1T',1,0.02,0.08,0.37,500.00,0.004,7.00,-6.00,0.37,
              0.00,1.00,0.20,0.05,1.00,1.00,0.0000,2.39,
              0.0000,12.50,2.00,0.00,0.00,0.00,1.00/JLGSB
338001,'GENROU',1,5.5600,0.03600,1.3600,0.0500,8.9000,0.0000,1.7360,1.6380,
              0.2330,0.2700,0.1450,0.1200,0.0000,0.0000/JLGSB
338001,'GGOV1',1,1,1,0.04000,0.2,0.050,-0.050,1.0,2.2,
              0.0,1.0,1.0,0.0682,0.1,2.0894,0.0682,0.1,
              0.0,0.00,3.00,1.2,0.40,1.000,0.0,1.0,
              -1.0,0.0000,0.01,2.0,0.1,80.00,0.0006,4.0,
              5.0,99.0,-99.0/JLGSB
338001,'USRMDL',1,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              3.00,0.0,0.170,3.0,1.0,1.0,0.020,3.0,
              3.0,0.200,0.1,5,1,3.00,0.160,0.04,
              0.220,0.04,0.340,0.04,-0.05,0.05,10.0/JLGSB
338002,'EMAC1T',2,0.02,0.08,0.37,500.00,0.004,7.00,-6.00,0.37,
              0.00,1.00,0.20,0.05,1.00,1.00,0.0000,2.39,
              0.0000,12.50,2.00,0.00,0.00,0.00,1.00/JLGSB
338002,'GENROU',2,5.5600,0.03600,1.3600,0.0500,8.9000,0.0000,1.7360,1.6380,
              0.2330,0.2700,0.1450,0.1200,0.0000,0.0000/JLGSB
338002,'GGOV1',2,1,1,0.04000,0.2,0.050,-0.050,1.0,2.2,
              0.0,1.0,1.0,0.0682,0.1,2.0894,0.0682,0.1,
              0.0,0.00,3.00,1.2,0.40,1.000,0.0,1.0,
              -1.0,0.0000,0.01,2.0,0.1,80.00,0.0006,4.0,
              5.0,99.0,-99.0/JLGSB
338002,'USRMDL',2,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              3.00,0.0,0.170,3.0,1.0,1.0,0.020,3.0,
              3.0,0.200,0.1,5,1,3.00,0.160,0.04,
              0.220,0.04,0.340,0.04,-0.05,0.05,10.0/JLGSB
338003,'EMAC1T',3,0.02,0.08,0.37,500.00,0.004,7.00,-6.00,0.37,
              0.00,1.00,0.20,0.05,1.00,1.00,0.0000,2.39,
              0.0000,12.50,2.00,0.00,0.00,0.00,1.00/JLGSB
338003,'GENROU',3,5.4300,0.03100,1.6400,0.2810,8.9000,0.0000,1.7360,1.6380,
              0.2330,0.2700,0.1520,0.1200,0.0000,0.0000/JLGSB
338003,'GGOV1',3,1,1,0.04000,0.2,0.050,-0.050,1.0,2.2,
              0.0,1.0,1.0,0.0682,0.1,2.0894,0.0682,0.1,
              0.0,0.00,3.00,1.2,0.40,1.000,0.0,1.0,
              -1.0,0.0000,0.01,2.0,0.1,80.00,0.0006,4.0,
              5.0,99.0,-99.0/JLGSB
338003,'USRMDL',3,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              3.00,0.0,0.170,3.0,1.0,1.0,0.020,3.0,
              3.0,0.200,0.1,5,1,3.00,0.160,0.04,
              0.220,0.04,0.340,0.04,-0.05,0.05,10.0/JLGSB
340501,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,340531,340530,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.00,0.10,0.476,0.04,0.00,0.10,
              0.476,0.04,0.00,0.000,1.00,0.00,10.0000,0.1700,
              0.25,0.40,0.04,0.00,1.00,0.20,0.20,-0.80,
              0.80,0.85,0.855,1.15,1.145,0.20,1.00,0.10,
              0.29,0.04,0.00,1.00,0.00,62.70,1.00,0.150,
              0.1500,0.35,0.01,0.00,0.0031900,0.0031900,0.0,46.000,
              47.000,48.000,49.90,50.10,52.000,53.000,54.000,2.000,
              1.60,0.8,0.0,0.0,-0.4,-0.80,-1.000,0.0,
              1.00,1.00,0.0,1.0,1.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -0.5500,0.5500,-0.4000,0.4000,0.0,1.000,1.00,0.0,
              0.0,0.0,0.0,0.15,0.3,0.45,0.6,0.75,
              0.9,1.0,-0.1,-0.1,-0.2,-0.25,-0.3,-0.4,
              -0.5,-0.6,0.0,0.15,0.3,0.45,0.6,0.75,
              0.9,1.0,0.15,0.2,0.35,0.4,0.45,0.5,
              0.66,0.6,0.0,0.05,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/KSF
340501,'USRMDL',1,'SMASC163',1,1,0,160,40,200,1.0,1.000,
              0.0,0.8,0.0,1.0,1.0,1.0,0.35,1.0,
              0.0,8.0,0.5,0.01,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,0.200,0.0500,0.4000,0.35,0.35,
              2.0,2.0,2.0,1.0,0.15,0.15,0.15,0.10,
              1.50,1.0,0.01,1.0,1.0,0.00,50.0,0.9,
              0.92,0.0,0.125,0.1,1.40,0.1,1.40,0.10,
              1.40,0.10,1.30,1.0,1.20,3.00,0.8,5.00,
              0.40,2.00,0.40,2.00,0.00,2.00,0.00,2.00,
              55.0,0.10,55.0,0.10,55.0,0.10,55.0,0.10,
              55.00,0.10,53.00,60.0,47.0,60.0,45.0,0.10,
              45.00,0.10,45.00,0.10,45.0,0.10,45.0,0.10,
              30.0,1.0,10.0,30.0,0.0,1.0,5.0,0.3,
              0.0,0.0,1.0,0.0,0.0,9999.0,0.7,1.00,
              0.001,0.0,0.7,1.0,1.0,1.0,0.0,0.6,
              0.1,0.35,0.4,0.0,0.0,1.0,0.00,0.950,
              1.0,1.050,2.00,8.0,8.0,8.0,8.0,8.0,
              8.0,0.01,1.00,20.0,0.0,1.0,0.30,0.9,
              1.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/KSF
342001,'USRMDL',1,'ALSTM1',1,1,39,66,8,38,342001,342081,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0.1185,0.329,-0.405,
              1.0,3.0,300.0,5.0,1.086,-0.284,1.086,-0.284,
              1.2,0.0,0.12,165.0,90.0,0.16,0.1185,0.105,
              1.0,0.15,0.13,0.002,0.008,0.6,0.61,-1.0,
              0.0,0.0833,0.0166,0.0,0.0,-0.05,-0.1,-0.2,
              0.05,0.1,0.2,0.25,0.25,0.028,0.05,0.05,
              0.05,-0.05,-0.01,10.0,0.01,999.0,-999.0,1.31,
              0.0,-1.21,70.87,-41.27,2.0,-2.0,0.0,0.0001,
              0.0001,-0.0001,1.15,0.85,0.5,200.0,-200.0/KGTS
342201,'USRMDL',1,'EMSPCI1_1',107,0,57,141,14,28,342280,342284,
              342230,3,2,0,2,0,0,1,
              4,3,4,3,342201,0,342202,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,342283,342231,1,0.07,
              0.07,0.07,0.977,150,0.997,100,1.003,100,
              1.043,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.8345,0,10,10,0.3301,3.0565,
              1,0,0,13.330,0,0,0.72,4.966,
              1.1,39.5,-39.5,1,39.5,-39.5,0.9,39.5,
              -39.5,0,39.5,-39.5,0,39.5,-39.5,0.014,
              0.014,0.014,0.318,2.430,0.318,0,2.5,1.1,
              1.01,0.9,0,0,100,39.5,39.5,25,
              0,0,89.5,39.5,39.5,39.5,0,0,
              50,39.5,39.5,39.5,0,0,0,39.5,
              39.5,39.5,0,0,0,39.5,39.5,39.5,
              0,0,0,39.5,39.5,39.5,0,0,
              100,-39.5,-39.5,-39.5,0,0,90,-39.5,
              -39.5,-39.5,0,0,50,-39.5,-39.5,-39.5,
              0,0,0,-39.5,-39.5,-39.5,0,0,
              0,-39.5,-39.5,-39.5,0,0,0,-39.5,
              -39.5,-39.5,0,0/KIAMALSF
342201,'USRMDL',1,'ING1BI1',101,1,12,85,25,54,342234,342201,
              1,1,342201,1,1,1,0,1,
              75,75,0.005,0.005,0.007,1,0.025,0.2,
              0.04,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.003,0.003,1,0.064,0.064,1.1,
              1.0,-1.0,1,1.0,-1.0,0.9,1.0,-1.0,
              0.02,1.4,0.3,1.3,4,1.2,0,0,
              2.1,0.74,11,0.85,122,1.042,620,1.022,
              650,1.012,122,0.938,620,0.978,650,0.988,
              0.85,0,0.6,1,0.35,2,0,2,
              1.2,0,1.37,-1,1.54,-2,0,0,
              0.6,0,0.85,1,1,0.4,1.5/KIAMALSF
342202,'USRMDL',1,'ING1BI1',101,1,12,85,25,54,342232,342202,
              1,1,342202,1,1,1,0,1,
              75,75,0.005,0.005,0.007,1,0.025,0.2,
              0.04,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.003,0.003,1,0.064,0.064,1.1,
              1.0,-1.0,1,1.0,-1.0,0.9,1.0,-1.0,
              0.02,1.4,0.3,1.3,4,1.2,0,0,
              2.1,0.74,11,0.85,122,1.042,620,1.022,
              650,1.012,122,0.938,620,0.978,650,0.988,
              0.85,0,0.6,1,0.35,2,0,2,
              1.2,0,1.37,-1,1.54,-2,0,0,
              0.6,0,0.85,1,1,0.4,1.5/KIAMALSF
34220305,'FRQDCAT',342203,342203,1,0.00000000,55.00000000,0.00000000,0.00000000/KIAMALSF
34220306,'FRQDCAT',342203,342203,1,0.00000000,54.00000000,5.00000000,0.00000000/KIAMALSF
34220307,'FRQDCAT',342203,342203,1,46.50000000,100.00000000,5.00000000,0.00000000/KIAMALSF
34220308,'FRQDCAT',342203,342203,1,47.00000000,100.00000000,130.00000000,0.00000000/KIAMALSF
342203,'GENROU',1,12.9100,0.04100,2.5000,0.1500,1.8200,0.0000,2.5200,2.3900,
              0.2620,0.5030,0.1940,0.1520,0.1240,0.4050/KIAMALSF
34220301,'VTGDCAT',342203,342203,1,0.00000000,1.26533000,0.30000000,0.00000000/KIAMALSF
34220302,'VTGDCAT',342203,342203,1,0.00000000,1.15530000,1.50000000,0.00000000/KIAMALSF
34220303,'VTGDCAT',342203,342203,1,0.76533330,9999.00000000,2.00000000,0.00000000/KIAMALSF
34220304,'VTGDCAT',342203,342203,1,0.85533330,9999.00000000,5.00000000,5.00000000/KIAMALSF
342203,'USRMDL',1,'VIEEE_OEL3C',10,0,1,11,2,3,0,1.10,
              0.02,0.25,2.00,5.00,0.42,-0.24,1.00,0.24,
              0.00,-1.00/KIAMALSF
342203,'USRMDL',1,'VIEEE_ST6C',4,0,6,54,13,19,342235,342280,
              2,0,1,1,0.02,38.34,76.69,9.02,
              -7.81,1.00,1.00,9.02,-7.81,0.01,9.02,-7.81,
              1.00,0.020,8.03,1.04,22.48,1.00,0.00,0.00,
              0.00,0.00,999.0,0.012,0.10,1.00,1.00,0.00,
              0.03,0.00,0.03,0.20,-0.10,0.10,1.1,0.0025,
              0.005,-0.005,-0.0025,1.00,0.20,150,1.10,0.90,
              10.0,10.0,0.90,1.00,0.00,0.90,1.00,0.00,
              0.90,1.10/KIAMALSF
342203,'USRMDL',1,'VIEEE_UEL2C',9,0,1,36,9,3,0,0.005,
              0.050,0.200,0.00,0.00,0.00,2.00,1.00,0.00,
              0.50,0.70,0.70,0.70,0.70,-0.3830,-0.3831,-0.3832,
              -0.3833,-0.3834,-0.3835,0.00,0.00,1.00,-1.0,1.00,
              -1.0,1.00,-1.0,0.00,0.24,0.00,0.00,0.00,
              0.00,0.00,1.00/KIAMALSF
342501,'USRMDL',1,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.4,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              0.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/KWF
342501,'USRMDL',1,'GSVFP2',105,0,5,40,2,30,1,1,
              1,0,0,0.8,0.2,0.13,0.0,0.0,
              0.15,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/KWF
342501,'USRMDL',1,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/KWF
342501,'USRMDL',1,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1320.0,1664.0,
              1763.0,1844.0,1265.0,0.0,0.0,-1225.0,-1225.0,-1338.0,
              -1498.0,-1540.0,0.0,0.0,0.0/KWF
342501,'USRMDL',1,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3450.0,650.0,0.0,0.0,3450000.0,
              3450000.0,3450000.0,-3450000.0,0.35,7.85,0.000100,940.0,0.000001,
              1444.6000,3.0,60.0,10.0,1.000,0.0,0.0,0.00,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/KWF
342501,'USRMDL',1,'VWPOS8',106,0,37,22,8,80,1,342530,
              334030,1,342530,342502,'2',0,'0',0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0.015,-0.015,0.015,-0.015,4.0,
              4.0,10.0,10.0,0.06,0.1,1.0,0.2,1.0,
              0.05,0.05,0.05,0.05,0.85,0.9,0.0,0.0,
              0.0/KWF
342501,'USRMDL',1,'VWRES8',107,0,50,58,9,150,4,1,
              342530,334030,1,342530,0,0,0,342530,
              0,0,0,6,0,0,0,0,
              0,0,342502,'2',0,'0',0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.02,0.00,0.3768,0.37680,5.0,0.02,0.02,0.00,
              1.0,0.85,0.9,0.5000,0.00,0.4498,0.15,0.6747,
              0.2999,1.1,0.7,0.500,0.36,0.5,0.0,2.0,
              0.0,0.3,0.08,3.28,0.3,0.7,0.9,0.0,
              0.0,0.0,-0.3,-0.2,0.0,0.0,0.0,0.0,
              0.05,0.05,0.05,0.00,0.00,0.00,0.05,0.05,
              0.05,0.00,0.00,0.00,0.7,1.0,0.0,0.0,
              0.0,0.0/KWF
342502,'USRMDL',2,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.4,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              0.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/KWF
342502,'USRMDL',2,'GSVFP2',105,0,5,40,2,30,1,1,
              1,0,0,0.8,0.2,0.13,0.0,0.0,
              0.15,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/KWF
342502,'USRMDL',2,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/KWF
342502,'USRMDL',2,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1320.0,1664.0,
              1763.0,1844.0,1265.0,0.0,0.0,-1225.0,-1225.0,-1338.0,
              -1498.0,-1540.0,0.0,0.0,0.0/KWF
342502,'USRMDL',2,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3450.0,650.0,0.0,0.0,3450000.0,
              3450000.0,3450000.0,-3450000.0,0.35,7.85,0.000100,940.0,0.000001,
              1444.6000,3.0,60.0,10.0,1.000,0.0,0.0,0.00,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/KWF
344001,'COMP',1,0.16900/LNGS
344001,'ESST4B',1,0.0200,30.0000,15.0000,0.9550,-0.8330,0.0000,7.0700,0.0000,
              9999.0000,-9999.0000,0.0000,1.0000,0.0000,9999.0000,0.0000,0.0000,
              0.0000/LNGS
344001,'GENROE',1,12.500000,0.044000,1.858000,0.050000,5.645000,0.0000,2.150000,1.750000,
              0.240000,0.400000,0.205000,0.200000,0.150000,0.580000/LNGS
344001,'USRMDL',1,'V94GOV',5,0,0,39,11,6,0.065,6.000,
              6.000,20.00,20.00,-0.200,0.200,10.00,0.600,10.00,
              0.600,0.640,0.100,0.800,0.167,2000.0,5.000,0.700,
              1.250,0.900,0.700,4.500,3.370,3.440,1.300,10.00,
              20.00,0.083,-0.115,0.412,0.703,1.224,-1.496,1.272,
              1.250,-0.250,166.2,0.001,-0.001/LNGS
344001,'USRMDL',1,'ZCSC2C',3,0,4,30,12,2,3,0,
              0,0,-1.0000,0.0000,0.0200,1.0000,2.0000,2.5000,
              0.2500,0.5000,0.0500,0.0300,0.0000,0.0000,1.0000,-1.0000,
              2.5000,2.5000,5.0000,5.0000,0.1700,3.3000,0.1800,0.0400,
              0.0000,0.0000,1.0000,-1.0000,5.0000,5.0000,0.0500,-0.0500/LNGS
344002,'COMP',2,0.16900/LNGS
344002,'ESST4B',2,0.0200,30.0000,15.0000,0.9550,-0.8330,0.0000,7.0700,0.0000,
              9999.0000,-9999.0000,0.0000,1.0000,0.0000,9999.0000,0.0000,0.0000,
              0.0000/LNGS
344002,'GENROE',2,12.500000,0.044400,1.858000,0.050000,5.645000,0.0000,2.150000,1.750000,
              0.240000,0.400000,0.205000,0.200000,0.150000,0.580000/LNGS
344002,'USRMDL',2,'V94GOV',5,0,0,39,11,6,0.065,6.000,
              6.000,20.00,20.00,-0.200,0.200,10.00,0.600,10.00,
              0.600,0.640,0.100,0.800,0.167,2000.0,5.000,0.700,
              1.250,0.900,0.700,4.500,3.370,3.440,1.300,10.00,
              20.00,0.083,-0.115,0.412,0.703,1.224,-1.496,1.272,
              1.250,-0.250,166.2,0.001,-0.001/LNGS
344002,'USRMDL',2,'ZCSC2C',3,0,4,30,12,2,3,0,
              0,0,-1.0000,0.0000,0.0200,1.0000,2.0000,2.5000,
              0.2500,0.5000,0.0500,0.0300,0.0000,0.0000,1.0000,-1.0000,
              2.5000,2.5000,5.0000,5.0000,0.1700,3.3000,0.1800,0.0400,
              0.0000,0.0000,1.0000,-1.0000,5.0000,5.0000,0.0500,-0.0500/LNGS
346001,'GENROU',1,9.4000,0.03500,1.0500,0.1200,3.0560,0.0000,2.8230,1.7500,
              0.2250,0.7080,0.2040,0.1000,0.1240,0.3980/LYPA
346001,'USRMDL',1,'LY1EXC',4,0,0,25,10,6,0.02,0.0,
              0.0,0.0,692.0,14.6,0.1,2.8,0.1,9.03,
              -7.93,1.0,0.0,0.0,0.0,0.0,0.0,1,
              0.004,0.073,0.0,0.0,0.0,0.0,0.0/LYPA
346001,'USRMDL',1,'LY1PSS',3,0,0,23,7,3,1.5,0.0,
              1.6,0.87,0.21,0.21,0.21,0.043,0.042,0.5,
              0.02,0.71,0.1,1.1,0.9,0.0,1.0,1.0,
              0.05,-0.05,1.07,1.0,1/LYPA
346002,'GENROE',2,5.640000,0.021000,0.738000,0.033000,4.680000,0.0000,2.530000,2.470000,
              0.346000,0.547000,0.264000,0.229000,0.034600,0.127000/LYPA
346002,'USRMDL',2,'U5REXC',4,0,6,37,11,18,1,1,
              0,0,0,0,0.02,201,1.04,5.23,
              0.34,0.0683,1.04,5.23,0.34,0.0683,1.03,5.18,
              0.34,0.0683,0,0,12.45,-11.16,0.004,0.76,
              0.13,1.07,1.15,1.07,0,0,0.149,1.05,
              1.05,0,0,1.6,0.1,0.001,1,0.02,
              0.02/LYPA
346002,'USRMDL',2,'U5ROEL',10,0,2,10,3,3,1,0,
              0.02,3.36,3.36,4.16,4.16,0.063,0.1,0.001,
              1,0.088/LYPA
346002,'USRMDL',2,'U5RPSS',3,0,5,25,28,11,1,5,
              2,0,0,2,2,17.5,12.5,0.03,
              1,0.01,0,2.5,2,0.36,1.5,0.1,
              0.1,0.1,0.1,0.25,-0.25,0.02,0,0.1,
              1.2,0.8,5,2/LYPA
346002,'USRMDL',2,'U5RUEL',9,0,1,8,4,3,1,0.02,
              1.8,2.15,-0.297,-0.297,-0.297,-0.230,-0.216/LYPA
346003,'GENROU',3,9.4000,0.03500,1.0500,0.1200,3.0560,0.0000,2.8230,1.7500,
              0.2250,0.7080,0.2040,0.1000,0.1240,0.3980/LYPA
346003,'USRMDL',3,'LY1EXC',4,0,0,25,10,6,0.02,0.0,
              0.0,0.0,692.0,14.6,0.1,2.8,0.1,9.03,
              -7.93,1.0,0.0,0.0,0.0,0.0,0.0,1,
              0.004,0.073,0.0,0.0,0.0,0.0,0.0/LYPA
346003,'USRMDL',3,'LY1PSS',3,0,0,23,7,3,1.5,0.0,
              1.6,0.87,0.21,0.21,0.21,0.043,0.042,0.5,
              0.02,0.71,0.1,1.1,0.9,0.0,1.0,1.0,
              0.05,-0.05,1.07,1.0,1/LYPA
346004,'GENROE',4,9.500000,0.040000,2.500000,0.150000,3.441794,0.0000,2.783000,2.644000,
              0.337000,0.797000,0.242500,0.160000,0.140000,0.564000/LYPA
346004,'USRMDL',4,'ZCSCA',3,0,4,17,8,0,3,0,
              0,0,2.5300,0.0000,0.0200,0.0000,2.0000,2.0000,
              0.1600,0.0500,0.1200,0.0400,0.0800,0.0400,0.0500,-0.0500,
              2.0000,2.0000,2.0000/LYPA
346004,'USRMDL',4,'ZUNITP',4,0,0,16,4,0,0.0200,755.0000,
              0.1000,0.1000,0.0596,-0.050660,3.00000,15.0000,0.01192,-0.010100,
              0.0040,9.0000,-7.6500,0.0000,0.0000,0.0000/LYPA
347001,'GENROE',1,6.850000,0.050000,1.000000,0.080000,2.800000,0.0000,2.415000,2.415000,
              0.357000,0.594000,0.297000,0.248000,0.127200,0.381600/LYPB
347001,'USRMDL',1,'LYBGOV',5,0,1,55,10,19,0,600.0,
              0.002,0.06,0.500,0.500,1.100,0.429,0.100,0.100,
              1.100,0.429,0.500,1.075,-0.100,1.100,0.000,0.100,
              0.200,0.400,0.500,0.305,0.298,0.397,10.000,20.000,
              2.000,0.750,0.050,1.150,0.200,6.000,0.000,15.000,
              1.250,0.200,0.000,0.272,0.500,0.700,0.840,1.000,
              1.000,1.000,1.000,1.000,0.344,0.344,0.560,0.817,
              1.000,1.000,1.000,1.000,1.000,1.000/LYPB
347001,'USRMDL',1,'LYBOEL',10,0,1,22,4,2,1,0.880,
              0.020,6.180,3.150,13.200,-2.000,1.000,0.004,13.200,
              -12.000,0.500,1.600,5.000,0.000,3.200,6.200,13.200,
              0.000,3.150,5.000,2.940,0.000/LYPB
347001,'USRMDL',1,'LYBUEL',9,0,1,11,3,1,1,1.000,
              0.010,1.000,0.050,0.300,0.0,0.300,0.100,0.500,
              4.000,0.000/LYPB
347001,'USRMDL',1,'ZCSCA',3,0,4,17,8,0,3,0,
              0,0,1.2650,0.0000,0.0135,10.0000,1.6000,1.6000,
              0.6300,0.9200,0.1500,0.9200,0.1500,0.0400,0.0500,-0.0500,
              1000.0000,1000.0000,0.0170/LYPB
347001,'USRMDL',1,'ZHITEX2',4,0,0,25,6,2,0.013000000,1.0000,
              40.000,0.0000,13.000,-13.000,0.54360,2.6180,0.34900,9.8700,
              0.004000000,3.4280,999.00,-999.00,0.22000,0.44000,1.0000,1.0000,
              1.0500,16.800,1.0000,11.100,0.013000000,1.0000,1.0000/LYPB
347002,'GENROE',2,6.850000,0.050000,1.000000,0.080000,2.800000,0.0000,2.415000,2.415000,
              0.357000,0.594000,0.297000,0.248000,0.127200,0.381600/LYPB
347002,'USRMDL',2,'LYBGOV',5,0,1,55,10,19,0,600.0,
              0.002,0.06,0.500,0.500,1.100,0.429,0.100,0.100,
              1.100,0.429,0.500,1.075,-0.100,1.100,0.000,0.100,
              0.200,0.400,0.500,0.305,0.298,0.397,10.000,20.000,
              2.000,0.750,0.050,1.150,0.200,6.000,0.000,15.000,
              1.250,0.200,0.000,0.272,0.500,0.700,0.840,1.000,
              1.000,1.000,1.000,1.000,0.344,0.344,0.560,0.817,
              1.000,1.000,1.000,1.000,1.000,1.000/LYPB
347002,'USRMDL',2,'LYBOEL',10,0,1,22,4,2,1,0.880,
              0.020,6.180,3.150,13.200,-2.000,1.000,0.004,13.200,
              -12.000,0.500,1.600,5.000,0.000,3.200,6.200,13.200,
              0.000,3.150,5.000,2.940,0.000/LYPB
347002,'USRMDL',2,'LYBUEL',9,0,1,11,3,1,1,1.000,
              0.010,1.000,0.050,0.300,0.0,0.300,0.100,0.500,
              4.000,0.000/LYPB
347002,'USRMDL',2,'ZCSCA',3,0,4,17,8,0,3,0,
              0,0,1.2650,0.0000,0.0135,10.0000,1.6000,1.6000,
              0.6300,0.9200,0.1500,0.9200,0.1500,0.0400,0.0500,-0.0500,
              1000.0000,1000.0000,0.0170/LYPB
347002,'USRMDL',2,'ZHITEX2',4,0,0,25,6,2,0.013000000,1.0000,
              40.000,0.0000,13.000,-13.000,0.54360,2.6180,0.34900,9.8700,
              0.004000000,3.4280,999.00,-999.00,0.22000,0.44000,1.0000,1.0000,
              1.0500,16.800,1.0000,11.100,0.013000000,1.0000,1.0000/LYPB
348501,'USRMDL',1,'GSCORE',101,1,2,45,23,104,1,0,
              3075.0,650.0,3862.6569,0.01,0.0,0.0,0.0,0.35,
              7.85,0.000082,940.0,-3500.0,3500.0,-3000.0,3000.0,1.05,
              0.90,0.75,1.0,1.0,0.0,0.0,0.0,0.0,
              0.03,0.3,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/MWF
348501,'USRMDL',1,'GSFPRT',104,0,3,12,0,7,0,0,
              0,47.0,0.2,47.0,0.2,47.0,0.2,53.0,
              0.2,53.0,0.2,53.0,0.2/MWF
348501,'USRMDL',1,'GSLVRT',102,0,3,65,10,35,0,0,
              1,0.85,0.0,0.6,10.0,200.0,100.0,200.0,
              0.0,1.08,0.005,1.005,1.44,0.0,650.0,3862.6569,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.9,0.0,0.0,0.01,0.0,0.0,2.0,
              1.0,0.0,1.05,-1.0,1.2,0.85,0.15,0.05,
              0.1,0.49,0.5,0.8,0.39,0.4,0.0,0.0,
              0.05,0.9,1.1,0.0,0.8,0.9,1.1,1.2,
              0.1,2.5,0.6,750.0,60.0,1.0,1.0,1.25,
              1.2,0.7/MWF
348501,'USRMDL',1,'GSMEAS',103,0,2,10,8,5,0,0,
              0.032,0.032,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MWF
348501,'USRMDL',1,'GSPWRC',106,0,3,30,7,10,0,0,
              0,1.0,0.6504,-0.6504,0.5002,0.5035,0.8691,0.9360,
              0.0,0.0,0.1,0.1,20.0,20.0,0.016,0.016,
              0.0,1.1,1.2,1.1,1.2,0.22,-1.4,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0/MWF
348501,'USRMDL',1,'GSVARS',107,0,2,0,0,30,0,0/MWF
348501,'USRMDL',1,'GSVPRT',105,0,7,30,0,18,0,0,
              1,1,0,0,0,0.85,11.0,0.85,
              11.0,0.9,60.0,1.1,3600.0,1.21,2.0,1.36,
              0.15,1.36,0.15,1.36,0.15,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.55,0.7,2.6,0.7,
              10.0,0.7,10.0/MWF
348502,'USRMDL',2,'GSCORE',101,1,2,45,23,104,1,0,
              3075.0,650.0,3862.6569,0.01,0.0,0.0,0.0,0.35,
              7.85,0.000082,940.0,-3500.0,3500.0,-3000.0,3000.0,1.05,
              0.90,0.75,1.0,1.0,0.0,0.0,0.0,0.0,
              0.03,0.3,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/MWF
348502,'USRMDL',2,'GSFPRT',104,0,3,12,0,7,0,0,
              0,47.0,0.2,47.0,0.2,47.0,0.2,53.0,
              0.2,53.0,0.2,53.0,0.2/MWF
348502,'USRMDL',2,'GSLVRT',102,0,3,65,10,35,0,0,
              1,0.85,0.0,0.6,10.0,200.0,100.0,200.0,
              0.0,1.08,0.005,1.005,1.44,0.0,650.0,3862.6569,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.9,0.0,0.0,0.01,0.0,0.0,2.0,
              1.0,0.0,1.05,-1.0,1.2,0.85,0.15,0.05,
              0.1,0.49,0.5,0.8,0.39,0.4,0.0,0.0,
              0.05,0.9,1.1,0.0,0.8,0.9,1.1,1.2,
              0.1,2.5,0.6,750.0,60.0,1.0,1.0,1.25,
              1.2,0.7/MWF
348502,'USRMDL',2,'GSMEAS',103,0,2,10,8,5,0,0,
              0.032,0.032,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MWF
348502,'USRMDL',2,'GSPWRC',106,0,3,30,7,10,0,0,
              0,1.0,0.6504,-0.6504,0.5002,0.5035,0.8691,0.9360,
              0.0,0.0,0.1,0.1,20.0,20.0,0.016,0.016,
              0.0,1.1,1.2,1.1,1.2,0.22,-1.4,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0/MWF
348502,'USRMDL',2,'GSVARS',107,0,2,0,0,30,0,0/MWF
348502,'USRMDL',2,'GSVPRT',105,0,7,30,0,18,0,0,
              1,1,0,0,0,0.85,11.0,0.85,
              11.0,0.9,60.0,1.1,3600.0,1.21,2.0,1.36,
              0.15,1.36,0.15,1.36,0.15,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.55,0.7,2.6,0.7,
              10.0,0.7,10.0/MWF
348503,'USRMDL',3,'GSCORE',101,1,2,45,23,104,1,0,
              3075.0,650.0,3862.6569,0.01,0.0,0.0,0.0,0.35,
              7.85,0.000082,940.0,-3500.0,3500.0,-3000.0,3000.0,1.05,
              0.90,0.75,1.0,1.0,0.0,0.0,0.0,0.0,
              0.03,0.3,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/MWF
348503,'USRMDL',3,'GSFPRT',104,0,3,12,0,7,0,0,
              0,47.0,0.2,47.0,0.2,47.0,0.2,53.0,
              0.2,53.0,0.2,53.0,0.2/MWF
348503,'USRMDL',3,'GSLVRT',102,0,3,65,10,35,0,0,
              1,0.85,0.0,0.6,10.0,200.0,100.0,200.0,
              0.0,1.08,0.005,1.005,1.44,0.0,650.0,3862.6569,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.9,0.0,0.0,0.01,0.0,0.0,2.0,
              1.0,0.0,1.05,-1.0,1.2,0.85,0.15,0.05,
              0.1,0.49,0.5,0.8,0.39,0.4,0.0,0.0,
              0.05,0.9,1.1,0.0,0.8,0.9,1.1,1.2,
              0.1,2.5,0.6,750.0,60.0,1.0,1.0,1.25,
              1.2,0.7/MWF
348503,'USRMDL',3,'GSMEAS',103,0,2,10,8,5,0,0,
              0.032,0.032,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MWF
348503,'USRMDL',3,'GSPWRC',106,0,3,30,7,10,0,0,
              0,1.0,0.6504,-0.6504,0.5002,0.5035,0.8691,0.9360,
              0.0,0.0,0.1,0.1,20.0,20.0,0.016,0.016,
              0.0,1.1,1.2,1.1,1.2,0.22,-1.4,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0/MWF
348503,'USRMDL',3,'GSVARS',107,0,2,0,0,30,0,0/MWF
348503,'USRMDL',3,'GSVPRT',105,0,7,30,0,18,0,0,
              1,1,0,0,0,0.85,11.0,0.85,
              11.0,0.9,60.0,1.1,3600.0,1.21,2.0,1.36,
              0.15,1.36,0.15,1.36,0.15,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.55,0.7,2.6,0.7,
              10.0,0.7,10.0/MWF
348504,'USRMDL',4,'GSCORE',101,1,2,45,23,104,1,0,
              3075.0,650.0,3862.6569,0.01,0.0,0.0,0.0,0.35,
              7.85,0.000082,940.0,-3500.0,3500.0,-3000.0,3000.0,1.05,
              0.90,0.75,1.0,1.0,0.0,0.0,0.0,0.0,
              0.03,0.3,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/MWF
348504,'USRMDL',4,'GSFPRT',104,0,3,12,0,7,0,0,
              0,47.0,0.2,47.0,0.2,47.0,0.2,53.0,
              0.2,53.0,0.2,53.0,0.2/MWF
348504,'USRMDL',4,'GSLVRT',102,0,3,65,10,35,0,0,
              1,0.85,0.0,0.6,10.0,200.0,100.0,200.0,
              0.0,1.08,0.005,1.005,1.44,0.0,650.0,3862.6569,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.9,0.0,0.0,0.01,0.0,0.0,2.0,
              1.0,0.0,1.05,-1.0,1.2,0.85,0.15,0.05,
              0.1,0.49,0.5,0.8,0.39,0.4,0.0,0.0,
              0.05,0.9,1.1,0.0,0.8,0.9,1.1,1.2,
              0.1,2.5,0.6,750.0,60.0,1.0,1.0,1.25,
              1.2,0.7/MWF
348504,'USRMDL',4,'GSMEAS',103,0,2,10,8,5,0,0,
              0.032,0.032,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MWF
348504,'USRMDL',4,'GSPWRC',106,0,3,30,7,10,0,0,
              0,1.0,0.6504,-0.6504,0.5002,0.5035,0.8691,0.9360,
              0.0,0.0,0.1,0.1,20.0,20.0,0.016,0.016,
              0.0,1.1,1.2,1.1,1.2,0.22,-1.4,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0/MWF
348504,'USRMDL',4,'GSVARS',107,0,2,0,0,30,0,0/MWF
348504,'USRMDL',4,'GSVPRT',105,0,7,30,0,18,0,0,
              1,1,0,0,0,0.85,11.0,0.85,
              11.0,0.9,60.0,1.1,3600.0,1.21,2.0,1.36,
              0.15,1.36,0.15,1.36,0.15,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.55,0.7,2.6,0.7,
              10.0,0.7,10.0/MWF
348505,'USRMDL',5,'GSCORE',101,1,2,45,23,104,1,0,
              3075.0,650.0,3862.6569,0.01,0.0,0.0,0.0,0.35,
              7.85,0.000082,940.0,-3500.0,3500.0,-3000.0,3000.0,1.05,
              0.90,0.75,1.0,1.0,0.0,0.0,0.0,0.0,
              0.03,0.3,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/MWF
348505,'USRMDL',5,'GSFPRT',104,0,3,12,0,7,0,0,
              0,47.0,0.2,47.0,0.2,47.0,0.2,53.0,
              0.2,53.0,0.2,53.0,0.2/MWF
348505,'USRMDL',5,'GSLVRT',102,0,3,65,10,35,0,0,
              1,0.85,0.0,0.6,10.0,200.0,100.0,200.0,
              0.0,1.08,0.005,1.005,1.44,0.0,650.0,3862.6569,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.9,0.0,0.0,0.01,0.0,0.0,2.0,
              1.0,0.0,1.05,-1.0,1.2,0.85,0.15,0.05,
              0.1,0.49,0.5,0.8,0.39,0.4,0.0,0.0,
              0.05,0.9,1.1,0.0,0.8,0.9,1.1,1.2,
              0.1,2.5,0.6,750.0,60.0,1.0,1.0,1.25,
              1.2,0.7/MWF
348505,'USRMDL',5,'GSMEAS',103,0,2,10,8,5,0,0,
              0.032,0.032,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MWF
348505,'USRMDL',5,'GSPWRC',106,0,3,30,7,10,0,0,
              0,1.0,0.6504,-0.6504,0.5002,0.5035,0.8691,0.9360,
              0.0,0.0,0.1,0.1,20.0,20.0,0.016,0.016,
              0.0,1.1,1.2,1.1,1.2,0.22,-1.4,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0/MWF
348505,'USRMDL',5,'GSVARS',107,0,2,0,0,30,0,0/MWF
348505,'USRMDL',5,'GSVPRT',105,0,7,30,0,18,0,0,
              1,1,0,0,0,0.85,11.0,0.85,
              11.0,0.9,60.0,1.1,3600.0,1.21,2.0,1.36,
              0.15,1.36,0.15,1.36,0.15,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.55,0.7,2.6,0.7,
              10.0,0.7,10.0/MWF
348506,'USRMDL',6,'GSCORE',101,1,2,45,23,104,1,0,
              3075.0,650.0,3862.6569,0.01,0.0,0.0,0.0,0.35,
              7.85,0.000082,940.0,-3500.0,3500.0,-3000.0,3000.0,1.05,
              0.90,0.75,1.0,1.0,0.0,0.0,0.0,0.0,
              0.03,0.3,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/MWF
348506,'USRMDL',6,'GSFPRT',104,0,3,12,0,7,0,0,
              0,47.0,0.2,47.0,0.2,47.0,0.2,53.0,
              0.2,53.0,0.2,53.0,0.2/MWF
348506,'USRMDL',6,'GSLVRT',102,0,3,65,10,35,0,0,
              1,0.85,0.0,0.6,10.0,200.0,100.0,200.0,
              0.0,1.08,0.005,1.005,1.44,0.0,650.0,3862.6569,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.9,0.0,0.0,0.01,0.0,0.0,2.0,
              1.0,0.0,1.05,-1.0,1.2,0.85,0.15,0.05,
              0.1,0.49,0.5,0.8,0.39,0.4,0.0,0.0,
              0.05,0.9,1.1,0.0,0.8,0.9,1.1,1.2,
              0.1,2.5,0.6,750.0,60.0,1.0,1.0,1.25,
              1.2,0.7/MWF
348506,'USRMDL',6,'GSMEAS',103,0,2,10,8,5,0,0,
              0.032,0.032,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/MWF
348506,'USRMDL',6,'GSPWRC',106,0,3,30,7,10,0,0,
              0,1.0,0.6504,-0.6504,0.5002,0.5035,0.8691,0.9360,
              0.0,0.0,0.1,0.1,20.0,20.0,0.016,0.016,
              0.0,1.1,1.2,1.1,1.2,0.22,-1.4,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0/MWF
348506,'USRMDL',6,'GSVARS',107,0,2,0,0,30,0,0/MWF
348506,'USRMDL',6,'GSVPRT',105,0,7,30,0,18,0,0,
              1,1,0,0,0,0.85,11.0,0.85,
              11.0,0.9,60.0,1.1,3600.0,1.21,2.0,1.36,
              0.15,1.36,0.15,1.36,0.15,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.55,0.7,2.6,0.7,
              10.0,0.7,10.0/MWF
350501,'GENSAL',1,7.374600,0.06960000,0.0809000,3.20000,0.0000,1.440700,0.81220,0.384900,
              0.21515,0.12380,0.1270,0.6840/MKPS
350501,'PSS2A',1,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.0000,0.3500,0.0800,0.35000,0.0800,0.0200,-0.0200/MKPS
350501,'GENSAL',3,7.374600,0.06960000,0.0809000,3.20000,0.0000,1.440700,0.81220,0.384900,
              0.21515,0.12380,0.1270,0.6840/MKPS
350501,'PSS2A',3,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.0000,0.3500,0.0800,0.35000,0.0800,0.0200,-0.0200/MKPS
350501,'USRMDL',1,'ZUNITF',4,0,0,16,4,0,0.0200,200.0000,
              0.1000,0.0600,0.0735,-0.0625,4.0000,10.0000,0.0294,-0.024990,
              0.0040,3.8500,-3.2700,0.0500,0.0000,-0.1140/MKPS
350501,'USRMDL',3,'ZUNITF',4,0,0,16,4,0,0.0200,200.0000,
              0.1000,0.0600,0.0735,-0.0625,4.0000,10.0000,0.0294,-0.024990,
              0.0040,3.8500,-3.2700,0.0500,0.0000,-0.1140/MKPS
350502,'GENSAL',5,7.374600,0.06960000,0.0809000,3.20000,0.0000,1.440700,0.81220,0.384900,
              0.21515,0.12380,0.1270,0.6840/MKPS
350502,'PSS2A',5,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.0000,0.3500,0.0800,0.35000,0.0800,0.0200,-0.0200/MKPS
350502,'GENSAL',6,7.374600,0.06960000,0.0809000,3.20000,0.0000,1.440700,0.81220,0.384900,
              0.21515,0.12380,0.1270,0.6840/MKPS
350502,'PSS2A',6,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.0000,0.3500,0.0800,0.35000,0.0800,0.0200,-0.0200/MKPS
350502,'USRMDL',5,'ZUNITF',4,0,0,16,4,0,0.0200,200.0000,
              0.1000,0.0600,0.0735,-0.0625,4.0000,10.0000,0.0294,-0.024990,
              0.0040,3.8500,-3.2700,0.0500,0.0000,-0.1140/MKPS
350502,'USRMDL',6,'ZUNITF',4,0,0,16,4,0,0.0200,200.0000,
              0.1000,0.0600,0.0735,-0.0625,4.0000,10.0000,0.0294,-0.024990,
              0.0040,3.8500,-3.2700,0.0500,0.0000,-0.1140/MKPS
350503,'GENSAL',2,7.374600,0.06960000,0.0809000,3.20000,0.0000,1.440700,0.81220,0.384900,
              0.21515,0.12380,0.1270,0.6840/MKPS
350503,'PSS2A',2,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.0000,0.3500,0.0800,0.35000,0.0800,0.0200,-0.0200/MKPS
350503,'GENSAL',4,7.374600,0.06960000,0.0809000,3.20000,0.0000,1.440700,0.81220,0.384900,
              0.21515,0.12380,0.1270,0.6840/MKPS
350503,'PSS2A',4,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.0000,0.3500,0.0800,0.35000,0.0800,0.0200,-0.0200/MKPS
350503,'USRMDL',2,'ZUNITF',4,0,0,16,4,0,0.0200,200.0000,
              0.1000,0.0600,0.0735,-0.0625,4.0000,10.0000,0.0294,-0.024990,
              0.0040,3.8500,-3.2700,0.0500,0.0000,-0.1140/MKPS
350503,'USRMDL',4,'ZUNITF',4,0,0,16,4,0,0.0200,200.0000,
              0.1000,0.0600,0.0735,-0.0625,4.0000,10.0000,0.0294,-0.024990,
              0.0040,3.8500,-3.2700,0.0500,0.0000,-0.1140/MKPS
350507,'GENSAE',7,12.900000,0.080000,0.250000,5.400000,0.000000,1.320000,0.680000,0.190000,
              0.135000,0.070000,0.070000,0.150000/MKPS
350507,'PSS2A',7,1,0,3,0,5,1,2.5000,2.5000,
              0.0001,2.5000,0.0000,2.50000,0.230000,1.0000,0.2000,0.1000,
              4.0000,0.1200,0.0400,0.28000,0.0400,0.0500,-0.0500/MKPS
350507,'WEHGOV',7,0,0.04,0.0,0.0,8.0,4.0,0.0,2.0,
              0.004,0.18116,0.35264,0.01666,-0.01666,1.0,0.0,0.5,
              4.86,0.0,1.0,0.5,0.0,0.256,0.712,0.857,
              1.0,0.0,0.267,0.867,1.050,1.189,0.0,0.267,
              0.472,0.573,0.670,0.867,0.958,1.050,1.119,1.189,
              -0.095,0.21,0.404,0.507,0.622,0.826,0.913,0.992,
              0.055,1.108/MKPS
350507,'USRMDL',7,'BNGAVR',4,0,1,27,12,3,0,0.02,
              0.0,0.0,300.0,15.0,0.1,3.0,0.1,15.0,
              0.1,3.0,0.1,15.0,0.1,3.0,0.1,6.4,
              -5.5,0.004,1.15,1.15,1.15,15.0,0.1,0.10,
              0.05,-0.05/MKPS
350507,'USRMDL',7,'BNGOEL',10,0,0,6,2,0,3.2,2.1,
              12.1,1.21,0.5,1.0/MKPS
350507,'USRMDL',7,'BNGUEL',9,0,0,1,0,0,0.5/MKPS
350508,'GENSAE',8,12.900000,0.080000,0.250000,5.400000,0.000000,1.320000,0.680000,0.190000,
              0.135000,0.070000,0.070000,0.150000/MKPS
350508,'PSS2A',8,1,0,3,0,5,1,2.5000,2.5000,
              0.0001,2.5000,0.0000,2.50000,0.230000,1.0000,0.2000,0.1000,
              4.0000,0.1200,0.0400,0.28000,0.0400,0.0500,-0.0500/MKPS
350508,'WEHGOV',8,0,0.04,0.0,0.0,8.0,4.0,0.0,2.0,
              0.004,0.18116,0.35264,0.01666,-0.01666,1.0,0.0,0.5,
              4.86,0.0,1.0,0.5,0.0,0.256,0.712,0.857,
              1.0,0.0,0.267,0.867,1.050,1.189,0.0,0.267,
              0.472,0.573,0.670,0.867,0.958,1.050,1.119,1.189,
              -0.095,0.21,0.404,0.507,0.622,0.826,0.913,0.992,
              0.055,1.108/MKPS
350508,'USRMDL',8,'BNGAVR',4,0,1,27,12,3,0,0.02,
              0.0,0.0,300.0,15.0,0.1,3.0,0.1,15.0,
              0.1,3.0,0.1,15.0,0.1,3.0,0.1,6.4,
              -5.5,0.004,1.15,1.15,1.15,15.0,0.1,0.10,
              0.05,-0.05/MKPS
350508,'USRMDL',8,'BNGOEL',10,0,0,6,2,0,3.2,2.1,
              12.1,1.21,0.5,1.0/MKPS
350508,'USRMDL',8,'BNGUEL',9,0,0,1,0,0,0.5/MKPS
352011,'GENROE',11,14.284000,0.074000,1.654000,0.076000,5.970000,0.0000,2.200000,1.749000,
              0.238600,0.413900,0.200500,0.190500,0.128950,0.727500/MOPS
352011,'USRMDL',11,'PSS2HA',3,0,6,18,18,4,1,0,
              3,0,5,1,0.0,0.0,0.0,3.0,
              3.0,3.0,0.2369,1.0,0.0,0.1,11.0,0.3,
              0.04,0.1,0.01,0.02,0.1,-0.1/MOPS
352011,'USRMDL',11,'SEMPO1',4,0,6,39,17,9,1,1,
              1,1,1,1,0.02,0.03,0.06,0.036,
              0.0,1.2,0.1,4.8577,0.966,-0.819,3.3421,31.4636,
              1.5,-0.41,0.05,2.0,3.0,8.0,3.0,2.0,
              1.5,2.0,1.05,1.00,0.0187,3.0,1.5,0.2,
              0.0,8.0,4.0,9.36,0.0018,0.2,-0.41,-0.39,
              -0.36,-0.3,-0.22/MOPS
352011,'USRMDL',11,'SGT502',5,0,0,32,3,16,1.238,0.238,
              7.5,0.01,19.0,0.065,0.1,0.65,0.075,0.65,
              1.00,1.0,0.984,0.564,0.001,0.0225,1.24,-0.24,
              0.545,1.0,0.005,-0.005,20.0,7.0,0.1,0.07,
              0.0225,-0.0225,0.2,305.00,290.0,0.8/MOPS
352012,'GENROE',12,14.344000,0.074000,1.654000,0.076000,5.970000,0.0000,2.207400,1.754700,
              0.238600,0.413900,0.200500,0.190500,0.125300,0.676400/MOPS
352012,'USRMDL',12,'PSS2HA',3,0,6,18,18,4,1,0,
              3,0,5,1,0.0,0.0,0.0,3.0,
              3.0,3.0,0.2369,1.0,0.0,0.1,11.0,0.3,
              0.04,0.1,0.01,0.02,0.1,-0.1/MOPS
352012,'USRMDL',12,'SEMPO1',4,0,6,39,17,9,1,1,
              1,1,1,1,0.02,0.03,0.06,0.036,
              0.0,1.2,0.1,4.7893,0.996,-0.819,3.2950,30.5833,
              1.5,-0.41,0.05,2.0,3.0,8.0,3.0,2.0,
              1.5,2.0,1.05,1.00,0.0187,3.0,1.5,0.2,
              0.0,8.0,4.0,9.36,0.0018,0.2,-0.41,-0.39,
              -0.36,-0.3,-0.22/MOPS
352012,'USRMDL',12,'SGT502',5,0,0,32,3,16,1.238,0.238,
              7.5,0.01,19.0,0.065,0.1,0.65,0.075,0.53,
              1.00,1.0,0.984,0.564,0.001,0.0225,1.24,-0.24,
              0.545,1.0,0.005,-0.005,20.0,7.0,0.1,0.07,
              0.0225,-0.0225,0.2,305.00,290.0,0.8/MOPS
352501,'USRMDL',1,'GWCT30',4,0,2,36,4,10,31,2,
              1.2,6.0,0.0,70.0,-5.0,3.0,500.0,100.0,
              1.0,0.5,0.0,0.0,0.6,0.0,1.2,1.0,
              1.2,1.0,1.3,1.001,-0.002,10.0,45.0,1.0,
              48.0,1.0,49.5,1.0,50.5,1.0,52.0,0.8,
              55.0,0.2,0.02,0.5/MLWF
352501,'USRMDL',1,'GWME30',5,0,1,11,2,4,82,1500.0,
              2.0,0.0,41.17,8.42,0.0,196.6,3.32,83.3,
              1.0,1.225/MLWF
352501,'USRMDL',1,'GWPM30',1,1,5,77,18,46,31,0,
              1,3,3,1500.0,0.91,1.5,1.5,0.0001,
              1.0,1.0,0.208,5.0,50.0,2.0,200.0,2.0,
              200.0,0.34,1.5,2.2,0.476,50.0,2000.0,0.0,
              1.0,2.073,1.0,1.027,1.071,0.02,0.01,0.01,
              0.01,1.2,0.01,0.9,0.0,2.0,1.0,1.1,
              0.0,2.0,1.0,0.6,0.03,0.3,1.0,0.4,
              0.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.5,1.5,47.0,53.0,0.0,0.15,0.0,
              0.0,0.85,3.0,0.9,60.0,1.1,3.0,1.15,
              0.02,1.15,0.02,1.15,0.02,0.1,0.0,0.0001/MLWF
355501,'USRMDL',1,'F00024',5,0,271,105,0,126,0,355540,
              355540,325540,1,0,1,7,1,1,
              1,0,0,1,0,0,0,0,
              0,0,1,355501,1,355502,2,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,131200,2060,76210.0,
              0.02,0.02,0.01,0.05,0.05,100.0,5.0,1.0,
              1.0,0.0,1.0,1.0,0.4,0.0,600.0,75.0,
              100.0,20.0,600.0,20.0,10.0,60.0,5.0,0.1,
              99.0,10.0,0.9,1.1,0.2,-0.2,0.024,0.176,
              0.0000,0.0,0.95,0.33,0.20,0.0,1.0,5.0,
              3.0,1.000,0.2,0.5,0.8,0.95,1.0,-0.95,
              30.0,50.0,0.4,50.0,55.0,55.0,55.0,1.0,
              1.0,1.0,48.0,49.8,1.0,1.0,1.0,1.0,
              0.0,0.0,-1.0,1.0,10.0,-0.1,0.0,0.1,
              0.2,0.3,0.5,0.7,0.8,0.9,1.0,1.1,
              1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
              1.0,1.0,1.0,-1.0,-1.0,-1.0,-1.0,-1.0,
              -1.0,-1.0,-1.0,-1.0,-1.0,-1.0/MEWF
355501,'USRMDL',1,'R22A1G',1,1,21,105,65,200,31,0,
              1,1,1,1,1,0,1,0,
              1,1,0,1,0,1,1,0,
              1,1,0,4.0,0.2,0.00809,0.04853,1.0,
              0.00809,0.04853,-1.0,49.8,49.9,0.01,50.2,50.5,
              52.0,1.0,0.5,1500.0,0.1,52.0,52.0,52.0,
              52.0,52.0,52.0,52.0,0.05,0.05,0.05,0.05,
              0.05,0.05,0.05,47.5,47.5,47.5,47.5,47.5,
              47.5,47.0,60.0,60.0,60.0,60.0,60.0,60.0,
              0.05,0.0,0.0,0.15,0.15,0.8,0.8,0.85,
              0.85,0.9,0.9,0.0,0.5,0.5,0.7,3.0,
              12.0,12.0,180.0,180.0,180.0,1.2,1.2,1.15,
              1.15,1.1,1.1,1.1,1.1,1.1,1.1,0.0,
              0.1,0.1,1.0,1.0,1.1,1.2,1.3,1.4,
              1.5,0.9,0.9,180.0,180.0,1.1,1.1,180.0,
              180.0,0.8,0.0,0.1,-1.0,-1.0,10.0,1.5,
              3.0,100.0,60.0,0.0/MEWF
355502,'USRMDL',2,'R22A1G',1,1,21,105,65,200,33,0,
              1,1,1,1,1,0,1,0,
              1,1,0,1,0,1,1,0,
              1,1,0,4.0,0.2,0.00809,0.04853,1.0,
              0.00809,0.04853,-1.0,49.8,49.9,0.01,50.2,50.5,
              52.0,1.0,0.5,1500.0,0.1,52.0,52.0,52.0,
              52.0,52.0,52.0,52.0,0.05,0.05,0.05,0.05,
              0.05,0.05,0.05,47.5,47.5,47.5,47.5,47.5,
              47.5,47.0,60.0,60.0,60.0,60.0,60.0,60.0,
              0.05,0.0,0.0,0.15,0.15,0.8,0.8,0.85,
              0.85,0.9,0.9,0.0,0.5,0.5,0.7,3.0,
              12.0,12.0,180.0,180.0,180.0,1.2,1.2,1.15,
              1.15,1.1,1.1,1.1,1.1,1.1,1.1,0.0,
              0.1,0.1,1.0,1.0,1.1,1.2,1.3,1.4,
              1.5,0.9,0.9,180.0,180.0,1.1,1.1,180.0,
              180.0,0.8,0.0,0.1,-1.0,-1.0,10.0,1.5,
              3.0,100.0,60.0,0.0/MEWF
356000,'GENSAE',10,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356000,'USRMDL',10,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356000,'USRMDL',10,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356001,'GENSAE',1,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356001,'USRMDL',1,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356001,'USRMDL',1,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356002,'GENSAE',2,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356002,'USRMDL',2,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356002,'USRMDL',2,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356003,'GENSAE',3,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356003,'USRMDL',3,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356003,'USRMDL',3,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356004,'GENSAE',4,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356004,'USRMDL',4,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356004,'USRMDL',4,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356005,'GENSAE',5,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356005,'USRMDL',5,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356005,'USRMDL',5,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356006,'GENSAE',6,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356006,'USRMDL',6,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356006,'USRMDL',6,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356007,'GENSAE',7,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356007,'USRMDL',7,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356007,'USRMDL',7,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356008,'GENSAE',8,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356008,'USRMDL',8,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356008,'USRMDL',8,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356009,'GENSAE',9,8.500000,0.046000,0.200000,3.600000,0.000000,1.106000,0.631000,0.270000,
              0.251000,0.135000,0.028000,0.171000/MURRAY
356009,'USRMDL',9,'UN5EXC',4,0,0,32,11,2,0.02,0.038,
              0.0,450.0,6.0000,6.00000,6.000,0.025,0.025,0.025,
              2.0,2.0,2.0,0.025,0.025,0.025,4.70,-4.200,
              1.0,0.0,0.0,0.0,0.0,0.0,1,0.004,
              0.0612,0.0,0.0,0.0,0.0,0.0/MURRAY
356009,'USRMDL',9,'UN6PSS',3,0,0,40,24,1,2.5,2.5,
              2.5,0.0,3.0,0.473,1.0,0.06,0.22,0.74,
              0.02,0.30,0.02,0.02,0.00,2.5,0.2,0.1,
              5.0,1.0,0.1,1.2,0.8,0,1,1.0,
              0.05,-0.05,1.07,1.0,1.0,1,0.01,0.005,
              314.0,0.750,0.1000,0.1000,0.100,0.10/MURRAY
356011,'GENSAL',11,9.191200,0.06270000,0.2000000,3.70000,0.0000,1.330000,0.70000,0.270000,
              0.17900,0.14800,0.0000,0.0000/MURRAY
356011,'USRMDL',11,'ZMSSE2',4,0,0,35,14,6,0.0484,110.0000,
              0.0800,50.0000,0.0000,0.0400,7.6000,0.0200,0.0600,0.0000,
              100000.0000,0.0000,24000.0000,0.0112,0.2025,4.5000,0.0000,0.0000,
              0.0855,4.5000,0.0000,0.0000,0.0450,0.5000,0.0000,0.0000,
              0.0000,0.0000,250.0000,-250.0000,425.0000,-425.0000,0.0120,33.0000,
              -33.0000/MURRAY
356012,'GENSAL',12,9.191200,0.06270000,0.2000000,3.70000,0.0000,1.330000,0.70000,0.270000,
              0.17900,0.14800,0.0000,0.0000/MURRAY
356012,'USRMDL',12,'ZMSSE2',4,0,0,35,14,6,0.0484,110.0000,
              0.0800,50.0000,0.0000,0.0400,7.6000,0.0200,0.0600,0.0000,
              100000.0000,0.0000,24000.0000,0.0112,0.2025,4.5000,0.0000,0.0000,
              0.0855,4.5000,0.0000,0.0000,0.0450,0.5000,0.0000,0.0000,
              0.0000,0.0000,250.0000,-250.0000,425.0000,-425.0000,0.0120,33.0000,
              -33.0000/MURRAY
356013,'GENSAL',13,9.191200,0.06270000,0.2000000,3.70000,0.0000,1.330000,0.70000,0.270000,
              0.17900,0.14800,0.0000,0.0000/MURRAY
356013,'USRMDL',13,'ZMSSE2',4,0,0,35,14,6,0.0484,110.0000,
              0.0800,50.0000,0.0000,0.0400,7.6000,0.0200,0.0600,0.0000,
              100000.0000,0.0000,24000.0000,0.0112,0.2025,4.5000,0.0000,0.0000,
              0.0855,4.5000,0.0000,0.0000,0.0450,0.5000,0.0000,0.0000,
              0.0000,0.0000,250.0000,-250.0000,425.0000,-425.0000,0.0120,33.0000,
              -33.0000/MURRAY
356014,'GENSAL',14,9.191200,0.06270000,0.2000000,3.70000,0.0000,1.330000,0.70000,0.270000,
              0.17900,0.14800,0.0000,0.0000/MURRAY
356014,'USRMDL',14,'ZMSSE2',4,0,0,35,14,6,0.0484,110.0000,
              0.0800,50.0000,0.0000,0.0400,7.6000,0.0200,0.0600,0.0000,
              100000.0000,0.0000,24000.0000,0.0112,0.2025,4.5000,0.0000,0.0000,
              0.0855,4.5000,0.0000,0.0000,0.0450,0.5000,0.0000,0.0000,
              0.0000,0.0000,250.0000,-250.0000,425.0000,-425.0000,0.0120,33.0000,
              -33.0000/MURRAY
358002,'USRMDL',1,'MHVDCL',1,0,5,7,4,7,1,0,
              364080,0,0,0.0500,0.3500,2.0000,0.0300,0.0100,
              1.0000,0.0500/MLRC
358002,'USRMDL',1,'PWRHL2',5,0,3,4,2,10,509501,1,
              1,300.0000,10.8000,0.0100,0.0500/MLRC
360001,'GENROE',1,7.900000,0.025000,1.600000,0.060000,4.680000,0.0000,3.030000,1.890000,
              0.310000,0.550000,0.280000,0.230000,0.062000,0.561000/NPSD
360001,'USRMDL',1,'ZCSCM',3,0,4,16,7,0,3,0,
              0,0,-1000.0,0.0,0.02,0.0,17.5,17.5,
              1.0,1.0,0.277,12.5,1.0,1.0,50.0,-50.0,
              1.5,1.5/NPSD
360001,'USRMDL',1,'ZUNIT6',4,0,0,17,4,0,0.02,250.0,
              0.091,0.024,0.21427,-0.18213,1.04,6.19,0.036,-0.0306,
              0.004,9.0,-7.65,0.0,0.0,0.02551,0.0/NPSD
360801,'USRMDL',1,'SE_PPC_1_2_4',4,0,24,76,8,223,360836,2,
              360838,360836,2,0,0,0,0,360801,
              2,0,1,139,149,153,154,44,
              55,1,159,360837,360836,1,0.033,0.033,
              0,0.033,10,100,0.006,0,1,0,
              0,0.005,0.1,1,-1,0.06,-0.1,1.5,
              -1.5,0.3,0.85,1.15,0,50,0.0357,112,
              1,1,-1,0.7,0,2,0,2.3,
              0.3527,-0.3527,0.3527,-0.3527,0.3527,-0.3527,0.9,1,
              1.1,0,1.6,0,0,2,0,1,
              0.03,0,0,0.2,0,0.16,0.5,0,
              0.17,-0.12,0.8,10,2.3,0.3527,-0.3527,0.3527,
              -0.3527,0.3527,-0.3527,0.3527,-0.3527,0,0.1,0.9,
              1,120/NSF
360801,'USRMDL',1,'SE_SG_01_03',1,1,19,184,12,207,1,1,
              0,0,1,2,0,1,0,1,
              0,1,0,0,0,0,0,0,
              0,0.02,0.02,0.709216,1.0000683,2,2,2,
              2,0.5,3,99,99,0.2,26.6667,177.7778,
              99,46.990002,1,100,46.5,1,3,52.009998,
              1,450,53,1,3,0.2,1,100,
              0.8,1,1000,0.45,1,34463,1.3,1,
              90,1.15,1,1000,1.15,1,34463,0.8,
              0.85,2,2,0.2,-0.12,10,0.6,0.6,
              0.85,1.2,1.4085568,0,4,50.02,1,50.09998,
              1,52,0.1,50.02,0.1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,2,-1,0,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,1,1,
              0,1,0,1,1,0,0,0,
              0,331.9764,74000000,74000000,74000000,74302.47,1,5,
              1,7,1,7,1,1,0,1,
              1,0,3,4,7,8,14,15,
              16,25,26,27,0.3,1.4085568,1.4085568,1.4085568,
              1.4085568/NSF
360802,'USRMDL',1,'SE_SG_01_03',1,1,19,184,12,207,1,1,
              0,0,1,2,0,1,0,1,
              0,1,0,0,0,0,0,0,
              0,0.02,0.02,0.709216,1.0000683,2,2,2,
              2,0.5,3,99,99,0.2,26.6667,177.7778,
              99,46.990002,1,100,46.5,1,3,52.009998,
              1,450,53,1,3,0.2,1,100,
              0.8,1,1000,0.45,1,34463,1.3,1,
              90,1.15,1,1000,1.15,1,34463,0.8,
              0.85,2,2,0.2,-0.12,10,0.6,0.6,
              0.85,1.2,1.4085568,0,4,50.02,1,50.09998,
              1,52,0.1,50.02,0.1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,2,-1,0,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,1,1,
              0,1,0,1,1,0,0,0,
              0,331.9764,38000000,38000000,38000000,38155.32,1,5,
              1,7,1,7,1,1,0,1,
              1,0,3,4,7,8,14,15,
              16,25,26,27,0.3,1.4085568,1.4085568,1.4085568,
              1.4085568/NSF
361001,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,21.0,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,11,0.03409,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,16591,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,10,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/OWF
361034,'CSTATT',12,1.0,1.0,1.0,1.0,100.0,0.03,999.0,-999.0,
              2.67,2.67,0.2,1.2,0.100,0.5/OWF
363003,'USRMDL',1,'F00024',5,0,271,105,0,126,0,363035,
              363035,363031,9,0,1,2,1,1,
              1,0,0,1,0,0,0,0,
              0,0,1,363003,1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,22550,2060,38105.0,
              0.02,0.02,0.01,0.05,0.05,100.0,10.0,1.0,
              1.0,0.0,1.0,1.0,0.1,0.0,20.0,20.0,
              100.0,20.0,600.0,20.0,10.0,60.0,5.0,0.1,
              99.0,10.0,0.9,1.1,0.2,-0.2,0.050,0.330,
              0.0000,0.0,0.95,0.00,0.11,0.0,1.0,5.0,
              3.0,0.968,0.2,0.5,0.8,0.95,1.0,-0.95,
              30.0,50.0,0.4,50.0,55.0,55.0,55.0,1.0,
              1.0,1.0,48.0,49.8,1.0,1.0,1.0,1.0,
              0.0,0.0,-1.0,1.0,10.0,-0.1,0.0,0.1,
              0.2,0.3,0.5,0.7,0.8,0.9,1.0,1.1,
              1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
              1.0,1.0,1.0,-1.0,-1.0,-1.0,-1.0,-1.0,
              -1.0,-1.0,-1.0,-1.0,-1.0,-1.0/PTWF
363003,'USRMDL',1,'SVR2XE',3,0,9,160,19,200,10,0,
              0,0,1,5,0,1,1,22550.0,
              2.0,1.2,0.02,0.06,0.05,0.06,1.0,0.4,
              0.1,0.1,0.025,40.0,1.0,50.0,1.0,50.5,
              1.0,52.0,1.00,53.0,1.00,1.0,0.1,0.8,
              0.0,0.02,0.3,1.0,0.1,0.0,0.0,0.05,
              0.0,0.1,0.0,0.15,1.1,0.89,1.1,0.9,
              1.1,0.91,2.0,1.0,2.0,0.4867,8.45,8.0,
              0.0000273,1.055,46.36,120.0,1.225,0.515,1.0,-50.4,
              50.4,5.0,0.0592,2.3554,-8.3088,9.5181,-2.5628,5.0,
              12.0,3.0,0.1,0.8,1.0,0.0,1.1,3.0,
              0.0,1.0,0.1,0.1,0.0,-999.0,100.0,1.0,
              1.3,1.0,0.0275,-0.01,10.0,0.0,1.0,0.0,
              0.0,0.02,1.00,0.0,0.028,0.001,0.1,1.0,
              10.0,1000000.0,1.0,0.0275,0.0208,0.0613,3.0,0.05,
              0.005,0.75,0.5128,0.0,1.0,5.0,1.0,10.0,
              0.75,20.0,0.53,40.0,0.3,0.0,0.0,0.0,
              40.0,-3.0,7.0,0.9,0.5,10.0,0.01,7.0,
              0.2,6.0,1.62,0.100900,0.1,7.14,1.0,3.0,
              3.0,0.09,0.0,0.001,1.0,0.0,0.3,0.15,
              0.533,0.3,0.767,0.45,1.0,1.0,1.0,0.06,
              3.0,-0.03,0.04,1.5,0.1,10.0,0.01/PTWF
363003,'USRMDL',1,'SVR2XG',1,1,9,243,20,66,10,0,
              1,3,1,1,0,0,0,2050.0,
              22550.0,4.0,0.0,0.00710000,0.0510000,0.0,0.4,0.00710000,
              0.0510000,1.0,1.9,0.0,0.0496,6.5,0.015,50.0,
              0.01,0.003,0.02,0.01,0.001,0.3,0.118,0.0,
              0.05,1.2,0.02,0.1,0.1,0.12,-0.05,0.05,
              0.04,0.0,0.6,0.9,0.02,0.13,0.1,0.0,
              0.0,0.05,0.0,0.1,0.1,0.2,1.1,0.9,
              1.1,10.0,0.0,0.0,0.5,1.0,0.0,0.0,
              0.403,0.1,0.403,0.25,0.403,0.75,0.403,0.9,
              0.403,1.0,0.459,0.0,0.459,0.1,0.459,0.25,
              0.459,0.75,0.459,0.9,0.459,1.0,0.459,0.0,
              0.295,0.7,0.295,0.8,0.375,0.9,0.455,1.1,
              0.373,1.176,1.0,0.0,1.0,0.842,1.0,0.9,
              0.535,1.1,0.415,1.14,0.3,1.25,0.196,2.0,
              0.5,0.1,0.1,99.0,0.2,60.0,3.0,100.0,
              0.001,3.0,0.0,0.005,0.02,0.12,0.1,0.0,
              0.5,0.0,0.5,0.14,0.5,0.14,0.7,0.79,
              3.0,0.79,150.0,0.89,150.0,0.89,155.0,0.89,
              157.0,0.89,158.0,0.0,0.0,0.0,0.5,0.15,
              0.5,0.15,0.7,0.8,3.0,0.8,12.0,0.85,
              12.0,0.85,180.0,0.9,180.0,0.9,180.0,0.9,
              180.0,0.9,180.0,1.31,0.0,1.31,0.03,1.31,
              0.14,1.26,0.14,1.26,0.2,1.21,0.2,1.21,
              60.0,1.21,60.0,1.21,150.0,1.21,150.0,1.2,
              0.0,1.2,0.1,1.15,0.1,1.15,1.0,1.1,
              1.0,1.1,1.1,1.1,1.2,1.1,1.3,1.1,
              1.4,1.1,1.5,1.1,180.0,1.1,180.0,0.06,
              0.1,47.5,60.00,47.5,60.0,47.5,60.0,47.5,
              60.0,47.5,60.0,47.5,60.0,47.5,60.0,52.0,
              0.05,52.0,0.05,52.0,0.05,52.0,0.05,52.0,
              0.05,52.0,0.05,52.0,0.05,0.8,0.0,1.2,
              0.0,0.0/PTWF
363003,'USRMDL',1,'SVR2XT',4,0,3,51,6,22,10,0,
              0,22550.0,2.0,1.04,0.0,46.36,4.8304,0.0,
              168.0250,0.3085,0.252,120.0,1.0,1.2,10.55,0.64,
              0.3,0.0,1.0,1.225,1.26,0.515,1.0,0.0,
              -0.345,0.78,-0.345,1.0,0.505,2.0,-3.43,21.97,
              0.505,1.0,0.75,-0.032,-0.0102,-0.07,3.0,0.0,
              40.0,2.33,0.11,-3.0,7.0,1.0,1.0,0.0,
              0.001,1.0,10.0,0.01/PTWF
363005,'USRMDL',1,'CBWNSC13',1,1,10,52,60,170,29,1,
              1,1,1,0,363005,1,0,1,
              4.0,0.001,0.00,0.00,1.000,-1.000,-0.100,0.100,
              0.000,0.000,0.000,0.100,0.000,0.150,0.650,0.15,
              1,0.247,1.5,0.385,2,0.523,2.5,0.662,
              3,0.8,30,0.8,30.001,0.9,35,0.9,
              0,1.2,0.1,1.2,0.1,1.15,1,1.15,
              1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,
              1.1,1.1,1.1,1.1/PTWF
363005,'USRMDL',1,'CBWNSC82',5,0,5,203,2,180,363033,363033,
              363030,6,0,363005,1.00,0.00,0.00,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              59.45,6.57,0.33,0,0.33,-0.33,100,-100,
              0.01,0.04,0.05,0.05,0.9,0.001,0.05,0,
              1,0,0,-1,0,2.60/PTWF
363006,'USRMDL',1,'CBWNSC13',1,1,10,52,60,170,22,1,
              1,1,1,0,363006,1,0,1,
              4.0,0.001,0.00,0.00,1.000,-1.000,-0.100,0.100,
              0.000,0.000,0.000,0.100,0.000,0.150,0.650,0.15,
              1,0.247,1.5,0.385,2,0.523,2.5,0.662,
              3,0.8,30,0.8,30.001,0.9,35,0.9,
              0,1.2,0.1,1.2,0.1,1.15,1,1.15,
              1,1.1,1.1,1.1,1.1,1.1,1.1,1.1,
              1.1,1.1,1.1,1.1/PTWF
363006,'USRMDL',1,'CBWNSC82',5,0,5,203,2,180,363034,363034,
              363031,4,0,363006,1.00,0.00,0.00,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              45.10,6.57,0.33,0,0.33,-0.33,100,-100,
              0.01,0.04,0.05,0.05,0.9,0.001,0.05,0,
              1,0,0,-1,0,2.60/PTWF
363008,'USRMDL',1,'F00024',5,0,271,105,0,126,0,363032,
              363032,363030,10,0,1,2,1,1,
              1,0,0,1,0,0,0,0,
              0,0,1,363008,1,363009,2,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,24600,2060,38105.0,
              0.02,0.02,0.01,0.05,0.05,100.0,10.0,1.0,
              1.0,0.0,1.0,1.0,0.1,0.0,20.0,20.0,
              100.0,20.0,600.0,20.0,10.0,60.0,5.0,0.1,
              99.0,10.0,0.9,1.1,0.2,-0.2,0.050,0.330,
              0.0000,0.0,0.95,0.00,0.11,0.0,1.0,5.0,
              3.0,0.968,0.2,0.5,0.8,0.95,1.0,-0.95,
              30.0,50.0,0.4,50.0,55.0,55.0,55.0,1.0,
              1.0,1.0,48.0,49.8,1.0,1.0,1.0,1.0,
              0.0,0.0,-1.0,1.0,10.0,-0.1,0.0,0.1,
              0.2,0.3,0.5,0.7,0.8,0.9,1.0,1.1,
              1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,
              1.0,1.0,1.0,-1.0,-1.0,-1.0,-1.0,-1.0,
              -1.0,-1.0,-1.0,-1.0,-1.0,-1.0/PTWF
363008,'USRMDL',1,'SVR2XE',3,0,9,160,19,200,10,0,
              0,0,1,5,0,0,1,20500.0,
              2.0,1.2,0.02,0.06,0.05,0.06,1.0,0.4,
              0.1,0.1,0.025,40.0,1.0,50.0,1.0,50.5,
              1.0,52.0,1.00,53.0,1.00,1.0,0.1,0.8,
              0.0,0.02,0.3,1.0,0.1,0.0,0.0,0.05,
              0.0,0.1,0.0,0.15,1.1,0.89,1.1,0.9,
              1.1,0.91,2.0,1.0,2.0,0.4900,9.00,8.0,
              0.0000273,1.055,41.04,105.5,1.225,0.515,1.0,-50.4,
              50.4,5.0,0.0556,2.3554,-8.3088,9.5181,-2.5628,5.0,
              12.0,3.0,0.1,0.8,1.0,0.0,1.0,3.0,
              0.0,1.0,0.1,0.1,0.0,-999.0,100.0,1.0,
              1.3,1.0,0.0550,-0.01,10.0,1.0,1.0,0.0,
              0.0,0.02,0.02,0.0,0.028,0.001,0.1,1.0,
              10.0,1000000.0,1.0,0.0550,0.0208,0.0613,3.0,0.05,
              0.005,0.90,0.4274,0.0,1.0,5.0,1.0,10.0,
              0.75,20.0,0.53,40.0,0.3,0.0,0.0,0.0,
              40.0,-3.0,8.0,0.9,0.5,10.0,0.01,8.0,
              0.2,6.0,1.62,0.093346,0.1,7.14,1.0,3.0,
              3.0,0.09,0.0,0.001,1.0,0.0,0.3,0.15,
              0.533,0.3,0.767,0.45,1.0,1.0,1.0,0.06,
              3.0,-0.03,0.04,1.5,0.1,10.0,0.01/PTWF
363008,'USRMDL',1,'SVR2XG',1,1,9,243,20,66,10,0,
              1,3,1,1,0,0,0,2050.0,
              20500.0,4.0,0.0,0.00710000,0.0510000,0.0,0.4,0.00710000,
              0.0510000,1.0,1.9,0.0,0.0496,6.5,0.015,50.0,
              0.01,0.003,0.02,0.01,0.001,0.3,0.110,0.0,
              0.05,1.2,0.02,0.1,0.1,0.12,-0.05,0.05,
              0.04,0.0,0.6,0.9,0.02,0.13,0.1,0.0,
              0.0,0.05,0.0,0.1,0.1,0.2,1.1,0.9,
              1.1,10.0,0.0,0.0,0.5,1.0,0.0,0.0,
              0.403,0.1,0.403,0.25,0.403,0.75,0.403,0.9,
              0.403,1.0,0.459,0.0,0.459,0.1,0.459,0.25,
              0.459,0.75,0.459,0.9,0.459,1.0,0.459,0.0,
              0.295,0.7,0.295,0.8,0.375,0.9,0.455,1.1,
              0.373,1.176,1.0,0.0,1.0,0.842,1.0,0.9,
              0.535,1.1,0.415,1.14,0.3,1.25,-1.000,2.0,
              0.5,0.1,0.1,99.0,0.2,60.0,3.0,100.0,
              0.001,3.0,0.0,0.005,0.02,0.12,0.1,0.0,
              0.5,0.0,0.5,0.14,0.5,0.14,0.7,0.79,
              3.0,0.79,150.0,0.89,150.0,0.89,155.0,0.89,
              157.0,0.89,158.0,0.0,0.0,0.0,0.5,0.15,
              0.5,0.15,0.7,0.8,3.0,0.8,12.0,0.85,
              12.0,0.85,180.0,0.9,180.0,0.9,180.0,0.9,
              180.0,0.9,180.0,1.31,0.0,1.31,0.03,1.31,
              0.14,1.26,0.14,1.26,0.2,1.21,0.2,1.21,
              60.0,1.21,60.0,1.21,150.0,1.21,150.0,1.2,
              0.0,1.2,0.1,1.15,0.1,1.15,1.0,1.1,
              1.0,1.1,1.1,1.1,1.2,1.1,1.3,1.1,
              1.4,1.1,1.5,1.1,180.0,1.1,180.0,0.01,
              0.1,47.5,60.00,47.5,60.0,47.5,60.0,47.5,
              60.0,47.5,60.0,47.5,60.0,47.5,60.0,52.0,
              0.05,52.0,0.05,52.0,0.05,52.0,0.05,52.0,
              0.05,52.0,0.05,52.0,0.05,0.8,0.0,1.2,
              0.0,0.0/PTWF
363008,'USRMDL',1,'SVR2XT',4,0,3,51,6,22,10,0,
              0,20500.0,2.0,1.04,0.0,41.04,4.1800,0.0,
              191.1436,0.3033,0.220,105.5,1.0,1.2,11.70,0.63,
              0.3,0.0,1.0,1.225,1.26,0.515,1.0,0.0,
              -0.590,0.78,-0.590,1.0,0.730,2.0,-3.00,24.28,
              0.730,1.0,0.75,-0.026,-0.0079,-0.07,3.0,0.0,
              40.0,2.33,0.11,-3.0,8.0,1.0,1.0,0.0,
              0.001,1.0,10.0,0.01/PTWF
363009,'USRMDL',2,'SVR2XE',3,0,9,160,19,200,10,0,
              0,0,1,5,0,1,1,4100.0,
              2.0,1.2,0.02,0.06,0.05,0.06,1.0,0.4,
              0.1,0.1,0.025,40.0,1.0,50.0,1.0,50.5,
              1.0,52.0,1.00,53.0,1.00,1.0,0.1,0.8,
              0.0,0.02,0.3,1.0,0.1,0.0,0.0,0.05,
              0.0,0.1,0.0,0.15,1.1,0.89,1.1,0.9,
              1.1,0.91,2.0,1.0,2.0,0.4867,8.45,8.0,
              0.0000273,1.055,46.36,120.0,1.225,0.515,1.0,-50.4,
              50.4,5.0,0.0592,2.3554,-8.3088,9.5181,-2.5628,5.0,
              12.0,3.0,0.1,0.8,1.0,0.0,1.1,3.0,
              0.0,1.0,0.1,0.1,0.0,-999.0,100.0,1.0,
              1.3,1.0,0.0275,-0.01,10.0,0.0,1.0,0.0,
              0.0,0.02,1.00,0.0,0.028,0.001,0.1,1.0,
              10.0,1000000.0,1.0,0.0275,0.0208,0.0613,3.0,0.05,
              0.005,0.75,0.5128,0.0,1.0,5.0,1.0,10.0,
              0.75,20.0,0.53,40.0,0.3,0.0,0.0,0.0,
              40.0,-3.0,7.0,0.9,0.5,10.0,0.01,7.0,
              0.2,6.0,1.62,0.100900,0.1,7.14,1.0,3.0,
              3.0,0.09,0.0,0.001,1.0,0.0,0.3,0.15,
              0.533,0.3,0.767,0.45,1.0,1.0,1.0,0.06,
              3.0,-0.03,0.04,1.5,0.1,10.0,0.01/PTWF
363009,'USRMDL',2,'SVR2XG',1,1,9,243,20,66,10,0,
              1,3,1,1,0,0,0,2050.0,
              4100.0,4.0,0.0,0.00710000,0.0510000,0.0,0.4,0.00710000,
              0.0510000,1.0,1.9,0.0,0.0496,6.5,0.015,50.0,
              0.01,0.003,0.02,0.01,0.001,0.3,0.118,0.0,
              0.05,1.2,0.02,0.1,0.1,0.12,-0.05,0.05,
              0.04,0.0,0.6,0.9,0.02,0.13,0.1,0.0,
              0.0,0.05,0.0,0.1,0.1,0.2,1.1,0.9,
              1.1,10.0,0.0,0.0,0.5,1.0,0.0,0.0,
              0.403,0.1,0.403,0.25,0.403,0.75,0.403,0.9,
              0.403,1.0,0.459,0.0,0.459,0.1,0.459,0.25,
              0.459,0.75,0.459,0.9,0.459,1.0,0.459,0.0,
              0.295,0.7,0.295,0.8,0.375,0.9,0.455,1.1,
              0.373,1.176,1.0,0.0,1.0,0.842,1.0,0.9,
              0.535,1.1,0.415,1.14,0.3,1.25,0.196,2.0,
              0.5,0.1,0.1,99.0,0.2,60.0,3.0,100.0,
              0.001,3.0,0.0,0.005,0.02,0.12,0.1,0.0,
              0.5,0.0,0.5,0.14,0.5,0.14,0.7,0.79,
              3.0,0.79,150.0,0.89,150.0,0.89,155.0,0.89,
              157.0,0.89,158.0,0.0,0.0,0.0,0.5,0.15,
              0.5,0.15,0.7,0.8,3.0,0.8,12.0,0.85,
              12.0,0.85,180.0,0.9,180.0,0.9,180.0,0.9,
              180.0,0.9,180.0,1.31,0.0,1.31,0.03,1.31,
              0.14,1.26,0.14,1.26,0.2,1.21,0.2,1.21,
              60.0,1.21,60.0,1.21,150.0,1.21,150.0,1.2,
              0.0,1.2,0.1,1.15,0.1,1.15,1.0,1.1,
              1.0,1.1,1.1,1.1,1.2,1.1,1.3,1.1,
              1.4,1.1,1.5,1.1,180.0,1.1,180.0,0.06,
              0.1,47.5,60.00,47.5,60.0,47.5,60.0,47.5,
              60.0,47.5,60.0,47.5,60.0,47.5,60.0,52.0,
              0.05,52.0,0.05,52.0,0.05,52.0,0.05,52.0,
              0.05,52.0,0.05,52.0,0.05,0.8,0.0,1.2,
              0.0,0.0/PTWF
363009,'USRMDL',2,'SVR2XT',4,0,3,51,6,22,10,0,
              0,4100.0,2.0,1.04,0.0,46.36,4.8304,0.0,
              168.0250,0.3085,0.252,120.0,1.0,1.2,10.55,0.64,
              0.3,0.0,1.0,1.225,1.26,0.515,1.0,0.0,
              -0.345,0.78,-0.345,1.0,0.505,2.0,-3.43,21.97,
              0.505,1.0,0.75,-0.032,-0.0102,-0.07,3.0,0.0,
              40.0,2.33,0.11,-3.0,7.0,1.0,1.0,0.0,
              0.001,1.0,10.0,0.01/PTWF
367021,'USRMDL',1,'AREVA7',1,1,4,34,7,25,367021,367082,
              1,0,0.195,0.7,-0.856,1.0,3.0,1400.0,
              6.0,2.034,-1.224,2.034,-1.224,1.0,0.0,0.2,
              165.0,90.0,0.02,0.2,0.13,0.2,0.03,0.004,
              0.00385,0.011,0.0033,0.006,-1.0,0.0,-1.0,0.0,
              100.0,0.0,100.0,0.0/ROTS
367021,'USRMDL',1,'ZCSCDB',3,0,4,17,7,0,2,367021,
              0,0,80.0000,0.0000,0.0000,0.0000,2.0000,2.0000,
              0.3000,0.5000,0.3000,0.5000,0.3000,0.5000,0.1000,-0.1000,
              2.0000,2.0000,0.0005/ROTS
368501,'USRMDL',1,'GSLH41',103,0,5,70,2,50,1,0,
              0,0,0,2.0,1.0,-1.4,1.44,100.0,
              200.0,10.0,60.0,1.13,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              0.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SCWF
368501,'USRMDL',1,'GSME41',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/SCWF
368501,'USRMDL',1,'GSPQ41',102,0,5,100,10,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,-2200000.0,
              -2200000.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1222.0,1604.0,
              1714.0,1804.0,1228.0,0.0,0.0,-1117.0,-1117.0,-1242.0,
              -1420.0,-1467.0,0.0,0.0,15.0,0.0,0.2,0.005,
              0.02,0.11,0.3,0.02,0.11,0.3,0.4,0.12,
              0.4,0.12,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,3600.0,3600.0,3600.0,3600.0,3600.0,0.0,0.0,
              3600.0,3600.0,3600.0,3600.0,3600.0,0.0,0.0,1222.0,
              1604.0,1714.0,1804.0,1228.0,0.0,0.0,-1117.0,-1117.0,
              -1242.0,-1420.0,-1467.0,0.0,0.0,0.0,0.0/SCWF
368501,'USRMDL',1,'GSVF41',105,0,5,40,2,30,1,1,
              1,1,0,0.8,0.2,0.13,0.0,0.0,
              0.13,0.25,0.36,0.0,0.0,1.3,12.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,3.56,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/SCWF
368501,'USRMDL',1,'GSVW41',101,1,5,30,15,40,0,0,
              0,0,0,3600.0,650.0,0.0,0.0,3600000.0,
              -3600000.0,3600000.0,-3600000.0,0.35,7.85,0.000082,940.0,0.000001,
              1507.4000,3.0,60.0,10.0,1.044,0.0,0.0,0.02,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/SCWF
368501,'USRMDL',1,'VWPOS8',106,0,37,22,8,80,1,368534,
              368533,3,368534,0,'0',0,'0',0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0.015,-0.015,0.015,-0.015,4.0,
              4.0,10.0,10.0,0.06,0.1,1.0,0.1,1.0,
              0.05,0.05,0.05,0.05,0.85,0.9,0.0,0.0,
              0.0/SCWF
368501,'USRMDL',1,'VWRES8',107,0,50,58,9,150,3,1,
              368533,368534,3,368534,0,0,0,368534,
              0,0,0,6,0,0,0,0,
              0,0,0,'0',0,'0',0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.02,0.01,0.4600,0.46000,4.0,0.02,0.02,0.01,
              1.0,0.85,0.9,0.5000,0.00,0.4498,0.15,0.6747,
              0.2999,1.1,0.7,0.586,0.50,0.5,0.0,2.0,
              0.0,0.3,0.08,11.00,1.2,1.2,1.2,1.2,
              1.2,1.2,1.2,1.2,1.2,1.2,1.2,1.2,
              0.05,0.05,0.05,0.05,0.05,0.05,0.05,0.05,
              0.05,0.05,0.05,0.05,1.0,1.0,0.0,0.0,
              0.0,0.0/SCWF
370001,'GENROE',1,5.540000,0.041590,0.803800,0.086520,5.230000,0.0000,2.620000,2.420000,
              0.261300,0.151510,0.151500,0.149000,0.076000,0.320000/SPS
370001,'PSS2A',1,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.4000,0.3000,0.0930,0.30000,0.0930,0.0200,-0.0200/SPS
370001,'USRMDL',1,'ZEXSOM',4,0,0,25,7,0,0.0200,108.0000,
              108.0000,0.7100,0.0200,0.0238,0.1310,8.8000,-7.6000,0.0000,
              1.0000,0.0000,0.0000,1.0000,0.1000,0.0000,0.2700,4.6000,
              0.2100,6.2000,1.1100,15.0000,-15.0000,8.2000,-8.2000/SPS
370002,'GENROE',2,5.432000,0.037600,0.590400,0.103300,4.144000,0.0000,3.509000,2.560000,
              0.361500,0.225600,0.224000,0.193000,0.076000,0.320000/SPS
370002,'PSS2A',2,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.8000,0.3500,0.0930,0.35000,0.0930,0.0200,-0.0200/SPS
370002,'USRMDL',2,'ZEXSOM',4,0,0,25,7,0,0.0350,34.3000,
              33.3000,1.2000,0.0000,0.0150,0.1500,8.5000,-7.4000,0.0000,
              1.0000,0.0000,0.0000,1.0000,0.1800,0.0000,0.2700,4.5000,
              0.2100,6.0000,1.1100,15.0000,-15.0000,15.0000,-15.0000/SPS
370003,'GENROE',3,4.277800,0.020430,0.372100,0.062140,6.007000,0.0000,2.421000,1.764000,
              0.245000,0.410300,0.154500,0.133000,0.075000,0.320000/SPS
370003,'PSS2A',3,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.3500,0.3500,0.0930,0.35000,0.0930,0.0200,-0.0200/SPS
370003,'USRMDL',3,'ZEXSOM',4,0,0,25,7,0,0.0350,51.1200,
              52.0000,1.2400,0.0000,0.0150,0.1500,10.9000,-9.4000,0.0000,
              1.0000,0.0000,0.0000,1.0000,0.1800,0.0000,0.2700,4.5000,
              0.2100,6.0000,1.1100,15.0000,-15.0000,15.0000,-15.0000/SPS
370004,'GENROE',4,4.277800,0.020430,0.372100,0.062140,6.007000,0.0000,2.421000,1.764000,
              0.245000,0.410300,0.154500,0.133000,0.075000,0.320000/SPS
370004,'PSS2A',4,1,0,3,0,4,2,2.0000,2.0000,
              0.0000,2.0000,2.0000,2.00000,1.000000,0.0100,0.0000,2.5000,
              0.3500,0.3500,0.0930,0.35000,0.0930,0.0200,-0.0200/SPS
370004,'USRMDL',4,'ZEXSOM',4,0,0,25,7,0,0.0350,51.1200,
              52.0000,1.2400,0.0000,0.0150,0.1500,10.9000,-9.4000,0.0000,
              1.0000,0.0000,0.0000,1.0000,0.1800,0.0000,0.2700,4.5000,
              0.2100,6.0000,1.1100,15.0000,-15.0000,15.0000,-15.0000/SPS
382001,'GENROU',1,5.6800,0.04600,0.2800,0.0460,2.3800,0.0000,1.4430,1.3857,
              0.2062,0.1891,0.1359,0.0722,0.1000,0.4000/VPGS
382001,'USRMDL',1,'ZAPSAV',4,0,0,24,8,7,0.0200,0.1040,
              1.3000,450.0000,0.0040,8.7500,-8.7500,1.0000,0.0000,1.0000,
              0.0000,0.2700,0.7870,0.0000,0.0000,0.0000,0.0000,30.0000,
              2.4000,0.0000,0.0000,0.0000,1.0000,0.0000/VPGS
382001,'USRMDL',1,'ZCSCL',3,0,4,16,7,0,3,0,
              0,0,-0.0990,0.0000,0.0200,0.0000,2.0000,2.0000,
              0.0000,0.0000,0.2500,0.0900,0.2500,0.0700,0.0250,-0.0250,
              2.0000,2.0000/VPGS
382002,'GENROU',2,5.6800,0.04600,0.2800,0.0460,2.3800,0.0000,1.4430,1.3857,
              0.2062,0.1891,0.1359,0.0722,0.1000,0.4000/VPGS
382002,'USRMDL',2,'ZAPSAV',4,0,0,24,8,7,0.0200,0.1040,
              1.3000,450.0000,0.0040,8.7500,-8.7500,1.0000,0.0000,1.0000,
              0.0000,0.2700,0.7870,0.0000,0.0000,0.0000,0.0000,30.0000,
              2.4000,0.0000,0.0000,0.0000,1.0000,0.0000/VPGS
382002,'USRMDL',2,'ZCSCL',3,0,4,16,7,0,3,0,
              0,0,-0.0990,0.0000,0.0200,0.0000,2.0000,2.0000,
              0.0000,0.0000,0.2500,0.0900,0.2500,0.0700,0.0250,-0.0250,
              2.0000,2.0000/VPGS
382003,'GENROU',3,5.6800,0.04600,0.2800,0.0460,2.3800,0.0000,1.4430,1.3857,
              0.2062,0.1891,0.1359,0.0722,0.1000,0.4000/VPGS
382003,'USRMDL',3,'ZAPSAV',4,0,0,24,8,7,0.0200,0.1040,
              1.3000,450.0000,0.0040,8.7500,-8.7500,1.0000,0.0000,1.0000,
              0.0000,0.2700,0.7870,0.0000,0.0000,0.0000,0.0000,30.0000,
              2.4000,0.0000,0.0000,0.0000,1.0000,0.0000/VPGS
382003,'USRMDL',3,'ZCSCL',3,0,4,16,7,0,3,0,
              0,0,-0.0990,0.0000,0.0200,0.0000,2.0000,2.0000,
              0.0000,0.0000,0.2500,0.0900,0.2500,0.0700,0.0250,-0.0250,
              2.0000,2.0000/VPGS
382004,'GENROU',4,9.2501,0.06470,4.4423,0.1551,2.7100,0.0000,1.8600,1.7200,
              0.1897,0.3194,0.1377,0.1017,0.1000,0.8700/VPGS
382004,'USRMDL',4,'VPFEXC',4,0,0,27,11,16,0.02,0.2,
              1.0,500.0,0.004,8.6,-7.7,2.115,0.364,0.32,
              0.49,6.0,0.27,8.0,3.05,10.0,2.0,0.0,
              0.2,1.0,10.0,2.0,0.1,0.1,2.35,0.47,
              0.02/VPGS
382004,'USRMDL',4,'VPFPSS',3,0,0,15,6,6,0.02,79.4,
              2.5,1.0,0.01,1.0,0.12,0.02,0.14,0.92,
              0.12,0.02,-0.025,0.025,0.483/VPGS
382005,'GENROU',5,9.2501,0.06470,4.4423,0.1551,2.7100,0.0000,1.8600,1.7200,
              0.1897,0.3194,0.1377,0.1017,0.1000,0.8700/VPGS
382005,'USRMDL',5,'VPFEXC',4,0,0,27,11,16,0.02,0.2,
              1.0,500.0,0.004,8.6,-7.7,2.115,0.364,0.32,
              0.49,6.0,0.27,8.0,3.05,10.0,2.0,0.0,
              0.2,1.0,10.0,2.0,0.1,0.1,2.35,0.47,
              0.00/VPGS
382005,'USRMDL',5,'VPFPSS',3,0,0,15,6,6,0.02,79.4,
              2.5,1.0,0.01,1.0,0.12,0.02,0.14,0.92,
              0.12,0.02,-0.025,0.025,0.483/VPGS
382006,'GENROU',6,9.2501,0.06470,4.4423,0.1551,2.7100,0.0000,1.8600,1.7200,
              0.1897,0.3194,0.1377,0.1017,0.1000,0.8700/VPGS
382006,'USRMDL',6,'VPFEXC',4,0,0,27,11,16,0.02,0.2,
              1.0,500.0,0.004,8.6,-7.7,2.115,0.364,0.32,
              0.49,6.0,0.27,8.0,3.05,10.0,2.0,0.0,
              0.2,1.0,10.0,2.0,0.1,0.1,2.35,0.47,
              0.02/VPGS
382006,'USRMDL',6,'VPFPSS',3,0,0,15,6,6,0.02,79.4,
              2.5,1.0,0.01,1.0,0.12,0.02,0.14,0.92,
              0.12,0.02,-0.025,0.025,0.483/VPGS
384001,'USRMDL',1,'A1530X',1,1,10,34,0,119,0,1500,
              0,0,0,0,0,0,0,0,
              15.0,0.06,-0.06,5.0,5.0,1.15,1.2,5.0,
              0.1,0.15,0.8,0.85,0.25,0.5,1.0,15.0,
              210.0,0.50,1.00,0.20,0.900,0.200,0.900,0.900,
              1.000,1.0,3.0,3.0,25.0,500.0,3000.0,10000.0,
              20.0,30.0/WBTS
385201,'USRMDL',1,'SMAPPC131',4,0,60,150,20,70,385230,385231,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.00,0.10,0.500,0.04,0.00,0.10,
              0.500,0.04,0.00,-0.998,1.00,0.00,0.0000,0.0268,
              0.25,0.40,0.04,0.00,1.00,0.20,0.20,-0.80,
              0.85,0.85,0.850,1.15,1.150,0.20,1.00,0.00,
              1.50,0.04,0.00,0.00,0.00,0.00,1.00,0.200,
              0.0500,0.20,0.01,0.00,0.0360000,0.1800000,0.0,47.800,
              48.800,49.800,50.00,50.00,50.200,51.200,52.200,1.000,
              0.50,0.0,0.0,0.0,0.0,-0.75,-1.500,0.0,
              0.01,0.01,0.0,1.0,1.0,0.00,0.00,0.00,
              0.8,0.9,0.95,0.99,1.01,1.05,1.1,1.2,
              0.50,0.40,0.20,0.00,0.00,-0.30,-0.50,-0.60,
              -1.0000,1.0000,-1.0000,1.0000,0.0,1.000,0.10,0.0,
              0.0,0.0,0.0,0.15,0.3,0.45,0.6,0.75,
              0.9,1.0,-0.1,-0.1,-0.2,-0.25,-0.3,-0.4,
              -0.5,-0.6,0.0,0.15,0.3,0.45,0.6,0.75,
              0.9,1.0,0.15,0.2,0.35,0.4,0.45,0.5,
              0.66,0.6,1.0,0.05,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/WSF
385201,'USRMDL',1,'SMASC163',1,1,0,160,40,200,1.0,1.000,
              0.0,0.8,1.0,0.0,1.0,0.0,0.30,1.0,
              0.0,5.0,0.5,2.00,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,1.000,0.1500,0.5000,0.35,0.35,
              2.0,2.0,2.0,1.0,0.15,0.15,0.15,0.10,
              0.75,1.0,0.01,1.0,1.0,0.00,50.0,0.6,
              0.72,0.0,0.125,0.1,1.40,0.1,1.40,0.10,
              1.40,0.10,1.30,1.0,1.20,3.00,0.8,5.00,
              0.40,2.00,0.40,2.00,0.40,2.00,0.40,2.00,
              55.0,0.00,55.0,0.00,55.0,0.00,55.0,0.00,
              55.00,0.00,53.00,60.0,47.0,60.0,45.0,0.00,
              45.00,0.00,45.00,0.00,45.0,0.00,45.0,0.00,
              30.0,1.0,10.0,30.0,0.0,0.0,5.0,0.3,
              0.0,10.0,1.0,0.0,0.0,3600.0,0.9,0.01,
              0.050,0.0,0.9,1.0,1.0,1.0,0.0,0.6,
              0.1,0.30,0.5,0.0,0.0,1.0,0.00,0.950,
              1.0,1.050,2.00,8.0,8.0,8.0,8.0,8.0,
              8.0,0.01,1.00,1.0,0.0,1.0,0.25,0.9,
              1.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/WSF
386001,'GENSAL',1,8.250000,0.03100000,0.0840000,4.37500,0.0000,0.967000,0.61100,0.309000,
              0.20700,0.11850,0.0000,0.0000/WKPS
386001,'PSS2A',1,1,0,3,0,5,1,2.5000,2.5000,
              0.0200,2.5000,0.0000,2.50000,0.300000,1.0000,0.2000,0.1000,
              6.0000,0.1200,0.0400,0.20000,0.0400,0.0500,-0.0500/WKPS
386001,'GENSAL',2,8.250000,0.03100000,0.0840000,4.37500,0.0000,0.967000,0.61100,0.309000,
              0.20700,0.11850,0.0000,0.0000/WKPS
386001,'PSS2A',2,1,0,3,0,5,1,2.5000,2.5000,
              0.0200,2.5000,0.0000,2.50000,0.300000,1.0000,0.2000,0.1000,
              6.0000,0.1200,0.0400,0.20000,0.0400,0.0500,-0.0500/WKPS
386001,'GENSAL',3,8.250000,0.03100000,0.0840000,4.37500,0.0000,0.967000,0.61100,0.309000,
              0.20700,0.11850,0.0000,0.0000/WKPS
386001,'PSS2A',3,1,0,3,0,5,1,2.5000,2.5000,
              0.0200,2.5000,0.0000,2.50000,0.300000,1.0000,0.0200,0.1000,
              6.0000,0.1200,0.0400,0.20000,0.0400,0.0500,-0.0500/WKPS
386001,'GENSAL',4,8.250000,0.03100000,0.0840000,4.37500,0.0000,0.967000,0.61100,0.309000,
              0.20700,0.11850,0.0000,0.0000/WKPS
386001,'PSS2A',4,1,0,3,0,5,1,2.5000,2.5000,
              0.0200,2.5000,0.0000,2.50000,0.300000,1.0000,0.2000,0.1000,
              6.0000,0.1200,0.0400,0.20000,0.0400,0.0500,-0.0500/WKPS
386001,'USRMDL',1,'WKGOV1',5,0,7,126,19,35,386001,2,
              386001,3,386001,4,0,542.4,343.2,20.0,
              6.0,1.5,10.0,0.33,0.0465,0.0008,0.06,1.0,
              140.0,0.004,0.008,0.05,0.073,1.0,0.0,1.0,
              0.0,17.2,0.2,5.0,10.0,2.5,999.0,2.0,
              0.25,0.0,0.0,0.05,0.4,-0.15,0.1,0.1,
              -0.292,0.83,0.3,0.01,0.8,183.0,10.0,1.0,
              0.0785,0.02,0.0196,0.02,33.2,0.0024,170.0,0.0065,
              544.2,24.0,0.00012,0.0,0.073,0.106,0.162,0.297,
              0.466,0.632,0.772,0.872,1.0,0.0,0.073,0.15,
              0.22,0.36,0.5,0.64,0.76,0.89,1.0,-0.5,
              -0.02,-0.005,0.0,0.005,0.02,0.5,0.0,-8.0,
              -0.01,-0.002,0.0,0.001,0.005,8.0,0.0,-0.292,
              -0.017,0.0,0.0145,0.101,0.36,0.0113,-0.0046,-0.025,
              -0.11,0.141,-0.36,-0.053,0.792,0.0,-0.7199,0.7547,
              0.1762,0.845,0.0,1.309,-5.995,10.668,-9.609,4.574,
              0.0,0.0,0.02,0.74,0.92,0.0,0.054,0.02,
              0.02,0.022,0.0/WKPS
386001,'USRMDL',1,'ZUNITP',4,0,0,16,4,0,0.0200,300.0000,
              0.1000,0.1000,0.1425,-0.120000,1.00000,7.5000,0.01900,-0.016000,
              0.0040,5.7000,-4.8000,0.0000,0.0000,-0.2700/WKPS
386001,'USRMDL',2,'WKGOV1',5,0,7,126,19,35,386001,1,
              386001,3,386001,4,0,542.4,343.2,20.0,
              6.0,1.5,10.0,0.33,0.0465,0.0008,0.06,1.0,
              140.0,0.004,0.008,0.05,0.073,1.0,0.0,1.0,
              0.0,17.2,0.2,5.0,10.0,2.5,999.0,2.0,
              0.25,0.0,0.0,0.05,0.4,-0.15,0.1,0.1,
              -0.292,0.83,0.3,0.01,0.8,183.0,10.0,1.0,
              0.0785,0.02,0.0196,0.02,33.2,0.0024,170.0,0.0065,
              544.2,24.0,0.00012,0.0,0.073,0.106,0.162,0.297,
              0.466,0.632,0.772,0.872,1.0,0.0,0.073,0.15,
              0.22,0.36,0.5,0.64,0.76,0.89,1.0,-0.5,
              -0.02,-0.005,0.0,0.005,0.02,0.5,0.0,-8.0,
              -0.01,-0.002,0.0,0.001,0.005,8.0,0.0,-0.292,
              -0.017,0.0,0.0145,0.101,0.36,0.0113,-0.0046,-0.025,
              -0.11,0.141,-0.36,-0.053,0.792,0.0,-0.7199,0.7547,
              0.1762,0.845,0.0,1.309,-5.995,10.668,-9.609,4.574,
              0.0,0.0,0.02,0.74,0.92,0.0,0.054,0.02,
              0.02,0.022,0.0/WKPS
386001,'USRMDL',2,'ZUNITP',4,0,0,16,4,0,0.0200,300.0000,
              0.1000,0.1000,0.1425,-0.120000,1.00000,7.5000,0.01900,-0.016000,
              0.0040,5.7000,-4.8000,0.0000,0.0000,-0.2700/WKPS
386001,'USRMDL',3,'WKGOV1',5,0,7,126,19,35,386001,1,
              386001,2,386001,4,0,542.4,343.2,20.0,
              6.0,1.5,10.0,0.33,0.0465,0.0008,0.06,1.0,
              140.0,0.004,0.008,0.05,0.073,1.0,0.0,1.0,
              0.0,17.2,0.2,5.0,10.0,2.5,999.0,2.0,
              0.25,0.0,0.0,0.05,0.4,-0.15,0.1,0.1,
              -0.292,0.83,0.3,0.01,0.8,183.0,10.0,1.0,
              0.0785,0.02,0.0196,0.02,33.2,0.0024,170.0,0.0065,
              544.2,24.0,0.00012,0.0,0.073,0.106,0.162,0.297,
              0.466,0.632,0.772,0.872,1.0,0.0,0.073,0.15,
              0.22,0.36,0.5,0.64,0.76,0.89,1.0,-0.5,
              -0.02,-0.005,0.0,0.005,0.02,0.5,0.0,-8.0,
              -0.01,-0.002,0.0,0.001,0.005,8.0,0.0,-0.292,
              -0.017,0.0,0.0145,0.101,0.36,0.0113,-0.0046,-0.025,
              -0.11,0.141,-0.36,-0.053,0.792,0.0,-0.7199,0.7547,
              0.1762,0.845,0.0,1.309,-5.995,10.668,-9.609,4.574,
              0.0,0.0,0.02,0.74,0.92,0.0,0.054,0.02,
              0.02,0.022,0.0/WKPS
386001,'USRMDL',3,'ZUNITP',4,0,0,16,4,0,0.0200,300.0000,
              0.1000,0.1000,0.1425,-0.120000,1.00000,7.5000,0.01900,-0.016000,
              0.0040,5.7000,-4.8000,0.0000,0.0000,-0.2700/WKPS
386001,'USRMDL',4,'WKGOV1',5,0,7,126,19,35,386001,1,
              386001,2,386001,3,0,542.4,343.2,20.0,
              6.0,1.5,10.0,0.33,0.0465,0.0008,0.06,1.0,
              140.0,0.004,0.008,0.05,0.073,1.0,0.0,1.0,
              0.0,17.2,0.2,5.0,10.0,2.5,999.0,2.0,
              0.25,0.0,0.0,0.05,0.4,-0.15,0.1,0.1,
              -0.292,0.83,0.3,0.01,0.8,183.0,10.0,1.0,
              0.0785,0.02,0.0196,0.02,33.2,0.0024,170.0,0.0065,
              544.2,24.0,0.00012,0.0,0.073,0.106,0.162,0.297,
              0.466,0.632,0.772,0.872,1.0,0.0,0.073,0.15,
              0.22,0.36,0.5,0.64,0.76,0.89,1.0,-0.5,
              -0.02,-0.005,0.0,0.005,0.02,0.5,0.0,-8.0,
              -0.01,-0.002,0.0,0.001,0.005,8.0,0.0,-0.292,
              -0.017,0.0,0.0145,0.101,0.36,0.0113,-0.0046,-0.025,
              -0.11,0.141,-0.36,-0.053,0.792,0.0,-0.7199,0.7547,
              0.1762,0.845,0.0,1.309,-5.995,10.668,-9.609,4.574,
              0.0,0.0,0.02,0.74,0.92,0.0,0.054,0.02,
              0.02,0.022,0.0/WKPS
386001,'USRMDL',4,'ZUNITP',4,0,0,16,4,0,0.0200,300.0000,
              0.1000,0.1000,0.1425,-0.120000,1.00000,7.5000,0.01900,-0.016000,
              0.0040,5.7000,-4.8000,0.0000,0.0000,-0.2700/WKPS
390001,'GENSAL',1,7.300000,0.03700000,0.2690000,3.28000,0.0000,1.980000,1.92000,0.264000,
              0.21500,0.17200,0.0000,0.0000/YPS
390001,'USRMDL',1,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              5.00,10.0,0.762,5.0,1.0,1.0,0.020,5.0,
              5.0,0.000,0.1,5,1,3.00,0.120,0.04,
              0.200,0.04,0.360,0.04,-0.05,0.05,10.0/YPS
390001,'USRMDL',1,'ZYWAV2',4,0,0,21,6,0,0.0200,2.2000,
              33.0000,0.9000,0.1500,300.0000,7.6000,-6.4600,0.0000,12.0000,
              -12.0000,1.0000,2.9000,0.0000,1.9000,0.0040,0.9000,7.6000,
              -6.4600,12.0000,0.0000/YPS
390002,'GENSAL',2,7.300000,0.03700000,0.2690000,3.28000,0.0000,1.980000,1.92000,0.264000,
              0.21500,0.17200,0.0000,0.0000/YPS
390002,'USRMDL',2,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              5.00,10.0,0.762,5.0,1.0,1.0,0.020,5.0,
              5.0,0.000,0.1,5,1,3.00,0.120,0.04,
              0.200,0.04,0.360,0.04,-0.05,0.05,10.0/YPS
390002,'USRMDL',2,'ZYWAV2',4,0,0,21,6,0,0.0200,2.2000,
              33.0000,0.9000,0.1500,405.0000,7.6000,-6.4600,0.0000,12.0000,
              -12.0000,1.0000,2.9000,0.0000,1.9000,0.0040,0.9000,7.6000,
              -6.4600,12.0000,0.0000/YPS
390003,'GENSAL',3,8.000000,0.04000000,0.0700000,2.76000,0.0000,2.420000,2.34000,0.309000,
              0.25900,0.20400,0.0000,0.0000/YPS
390003,'USRMDL',3,'YALAVR',4,0,0,23,4,4,0.7,10.0,
              800.0,0.03,0.3,-0.3,10.8,-7.6,10.8,-7.6,
              0.218,10.0,0.286,5.0,1.05,1.0,-1.0,0.001,
              1.0,1.0,0.0,0.35,0.0/YPS
390003,'USRMDL',3,'YALOEL',10,0,0,13,2,3,0.29,1.05,
              0.98,-1.0,0.001,0.75,21.0,0.4,12.5,0.75,
              0.0,0.35,0.0/YPS
390003,'USRMDL',3,'YALPSS',3,0,0,23,14,7,5.0,5.0,
              0.0,5.0,0.0,5.0,0.906,1.0,0.5,0.1,
              9.0,0.16,0.025,0.16,0.025,0.1,0.1,0.05,
              -0.05,10.0,-10.0,10.0,-10.0/YPS
390003,'USRMDL',3,'YALUEL',9,0,0,9,2,1,0.3,1.0,
              1.0,0.24,0.0,0.24,0.0,0.35,-0.35/YPS
390004,'GENSAL',4,8.690000,0.04000000,0.3039000,3.00000,0.0000,2.200000,2.00000,0.278000,
              0.20400,0.16300,0.0000,0.0000/YPS
390004,'USRMDL',4,'ZCSCB',3,0,4,19,10,0,3,0,
              0,0,6.6450,0.0000,0.0050,1.0000,10.5300,5.5800,
              0.0000,0.0144,0.1265,0.4840,0.1265,0.0477,1.9900,-1.9900,
              47.5000,9.8900,0.0140,0.0149,0.0106/YPS
390004,'USRMDL',4,'ZYWA34',4,0,0,12,4,0,0.0280,58.3000,
              1.7600,13.6400,5.1700,-5.1700,0.6970,0.9800,-0.4300,11.3000,
              0.0030,0.0113/YPS
390501,'USRMDL',1,'F00020',5,0,21,355,0,126,0,390520,
              390520,390534,1,0,1,7,1,1,
              1,0,0,1,0,0,0,0,
              0,0,1,28700.0,2060.0,38105.0,0.02,0.02,
              0.01,0.05,0.05,100.00,1.0,1.0,1.0,0.0,
              1.0,1.0,0.1,0.0,100.0,50.0,20.0,20.0,
              600.0,20.0,10.0,60.0,5.0,0.1,98.0,10.0,
              0.85,1.1,0.2,-0.2,0.050,0.330,0.0,0.0,
              0.95,0.00,0.3,0.0,1.0,5.0,3.0,-0.99,
              0.2,0.5,0.8,0.95,1.0,-0.95,30.0,50.0,
              0.4,50.0,55.0,55.0,55.0,1.0,1.0,1.0,
              48.0,49.8,1.0,1.0,1.0,1.0,0.0,0.0,
              -1.0,1.0,10.0,-0.1,0.0,0.1,0.2,0.3,
              0.5,0.7,0.8,0.9,1,1.1,1,1,
              1,1,1,1,1,1,1,1,
              1,-1,-1,-1,-1,-1,-1,-1,
              -1,-1,-1,-1,390501,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0/YSW
390501,'USRMDL',1,'SVR2XE',3,0,9,160,19,200,10,0,
              1,1,1,5,0,1,1,2050.0,
              2.0,1.2,0.02,0.06,0.00,0.06,1.0,0.4,
              0.1,0.1,0.025,40.0,1.0,50.0,1.0,50.5,
              1.0,52.0,0.95,53.0,0.92,1.0,0.1,0.8,
              0.0,0.02,0.3,1.0,0.1,0.0,0.0,0.05,
              0.0,0.1,0.0,0.15,1.1,0.89,1.1,0.9,
              1.1,0.91,2.0,1.0,2.0,0.4867,8.45,8.0,
              0.0000273,1.055,46.36,120.0,1.225,0.515,1.0,-50.4,
              50.4,5.0,0.0592,2.3554,-8.3088,9.5181,-2.5628,5.0,
              12.0,3.0,0.1,0.8,1.0,0.0,1.1,3.0,
              0.0,1.0,0.1,0.1,0.0,-999.0,100.0,1.0,
              1.3,1.0,0.0275,-0.01,10.0,0.0,1.0,0.0,
              0.0,0.02,1.00,0.0,0.028,0.001,0.1,1.0,
              10.0,1000000.0,1.0,0.0275,0.0208,0.0613,3.0,0.05,
              0.005,0.75,0.5128,0.0,1.0,5.0,1.0,10.0,
              0.75,20.0,0.53,40.0,0.3,0.0,0.0,0.0,
              40.0,-3.0,7.0,0.9,0.5,10.0,0.01,7.0,
              0.2,6.0,1.62,0.100900,0.1,7.14,1.0,3.0,
              3.0,0.09,0.0,0.001,1.0,0.0,0.3,0.15,
              0.533,0.3,0.767,0.45,1.0,1.0,1.0,0.06,
              3.0,-0.03,0.04,1.5,0.1,10.0,0.01/YSW
390501,'USRMDL',1,'SVR2XG',1,1,9,243,20,66,10,0,
              1,2,1,1,0,0,0,2050.0,
              1.0,4.0,0.0,0.00543323,0.0488991,0.0,0.4,0.00543323,
              0.0488991,1.0,1.9,0.0,0.0496,6.5,0.015,50.0,
              0.01,0.003,0.02,0.01,0.001,0.3,0.118,0.0,
              0.05,1.2,0.02,0.1,0.1,0.12,-0.05,0.05,
              0.04,0.0,0.6,0.9,0.02,0.13,0.1,0.0,
              0.0,0.05,0.0,0.1,0.1,0.2,1.1,0.9,
              1.1,10.0,0.0,0.0,0.5,1.0,0.0,0.0,
              0.403,0.1,0.403,0.25,0.403,0.75,0.403,0.9,
              0.403,1.0,0.459,0.0,0.459,0.1,0.459,0.25,
              0.459,0.75,0.459,0.9,0.459,1.0,0.459,0.0,
              0.295,0.7,0.295,0.8,0.375,0.9,0.455,1.1,
              0.373,1.176,1.0,0.0,1.0,0.842,1.0,0.9,
              0.535,1.1,0.415,1.14,0.3,1.25,0.196,2.0,
              0.5,0.1,0.1,99.0,0.2,60.0,3.0,100.0,
              0.001,3.0,0.0,0.005,0.02,0.12,0.1,0.0,
              0.5,0.0,0.5,0.14,0.5,0.14,0.7,0.79,
              3.0,0.79,150.0,0.89,150.0,0.89,155.0,0.89,
              157.0,0.89,158.0,0.0,0.0,0.0,0.5,0.15,
              0.5,0.15,0.7,0.8,3.0,0.8,12.0,0.85,
              12.0,0.85,180.0,0.9,180.0,0.9,180.0,0.9,
              180.0,0.9,180.0,1.31,0.0,1.31,0.03,1.31,
              0.14,1.26,0.14,1.26,0.2,1.21,0.2,1.21,
              60.0,1.21,60.0,1.21,150.0,1.21,150.0,1.2,
              0.0,1.2,0.1,1.15,0.1,1.15,1.0,1.1,
              1.0,1.1,1.1,1.1,1.2,1.1,1.3,1.1,
              1.4,1.1,1.5,1.1,180.0,1.1,180.0,0.06,
              0.1,47.0,0.05,47.5,60.0,47.5,60.0,47.5,
              60.0,47.5,60.0,47.5,60.0,47.5,60.0,52.0,
              0.05,52.0,0.05,52.0,0.05,52.0,0.05,52.0,
              0.05,52.0,0.05,52.0,0.05,0.8,0.0,1.2,
              0.0,0.0/YSW
390501,'USRMDL',1,'SVR2XT',4,0,3,51,6,22,10,0,
              0,2050.0,2.0,1.04,0.0,46.36,4.8304,0.0,
              168.0250,0.3085,0.252,120.0,1.0,1.2,10.55,0.64,
              0.3,0.0,1.0,1.225,1.26,0.515,1.0,0.0,
              -0.345,0.78,-0.345,1.0,0.505,2.0,-3.43,21.97,
              0.505,1.0,0.75,-0.032,-0.0102,-0.07,3.0,0.0,
              40.0,2.33,0.11,-3.0,8.0,1.0,1.0,0.0,
              0.001,1.0,10.0,0.01/YSW
391000,'WT12A1',1,0.01500000,0.1000,0.01500000,0.1000,0.1000,0.1000,0.925,0.2500/YWF
391000,'WT12T1',1,5.2,0.0000,0.91800,5.0000,1.0000/YWF
391000,'WT1G1',1,1.352,0,4.546,0.131,0,0.1280,1.0,0.18,
              1.2,0.63/YWF
391501,'USRMDL',1,'GSLH410',103,0,5,70,2,50,1,0,
              0,0,0,5.000,1.0,-1.400,1.440,100.0,
              200.0,10.00,60.00,1.0,1.0,4.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.1200,2.500,0.6000,0.000,
              0.000,0.000,0.000,0.000,0.8500,0.9000,1.250,1.200,
              0.6000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,1.100,0.9000,1.200,0.8500,0.1500,0.05000000,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.000,0.000,0.05000000,
              0.000,0.000,0.1000,0.2000,1.200,1.300,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
391501,'USRMDL',1,'GSME410',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01000000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000/YDW
391501,'USRMDL',1,'GSPQ410',102,0,5,100,10,30,0,0,
              0,0,0,200.0,100.0,50.00,50.00,75240000.00000000,
              -75240000.00000000,60.00,0.000,2200000.00000000,2200000.00000000,2200000.00000000,-2200000.00000000,-2200000.00000000,
              -2200000.00000000,0.9000,0.9500,1.000,1.100,1.150,0.000,0.000,
              2100,2100,2100,2100,2100,0.000,0.000,2100,
              2100,2100,2100,2100,0.000,0.000,1604,1604,
              1604,1604,1604,0.000,0.000,-1117,-1117,-1117,
              -1117,-1117,0.000,0.000,15.00,0.000,0.2000,0.00500000,
              0.02000000,0.1100,0.3000,0.02000000,0.1100,0.3000,0.4000,0.1200,
              0.4000,0.1200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,3600,3600,3600,3600,3600,0.000,0.000,
              3600,3600,3600,3600,3600,0.000,0.000,200.0,
              200.0,200.0,200.0,200.0,0.000,0.000,-200.0,-200.0,
              -200.0,-200.0,-200.0,0.000,0.000,0.000,0.000/YDW
391501,'USRMDL',1,'GSVF410',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.000,0.000,
              0.1300,0.2500,0.3600,0.000,0.000,1.300,12.00,60.00,
              0.000,0.000,3600,2.000,0.1500,0.000,0.000,0.000,
              0.7000,0.000,0.000,0.5500,2.600,0.000,0.000,0.06000000,
              0.06000000,0.2000,0.2000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0.000/YDW
391501,'USRMDL',1,'GSVW410',101,1,5,30,15,40,0,1,
              1,7,0,3800,650.0,0.000,0.000,3600000.00000000,
              -3600000.00000000,3600000.00000000,-3600000.00000000,0.3500,7.850,0.00008200,940.0,0.00000010,
              1507,3.000,60.00,10.00,1.044,0.000,0.000,0.02000000,
              1.000,1.200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
391501,'USRMDL',1,'VWPOS2I',106,0,50,30,8,116,1,391530,
              309030,1,391530,391504,1,391503,1,391502,
              '1',0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,1,0,0,1,1,
              0,0,0,0,0,0,0,0,
              0.15,-0.15,0.15,-0.15,4.000,4.0000,10.000,10.000,
              0.1,0.10,1.0,0.000,1.000,0.050000000,0.050000000,0.050000000,
              0.050000000,0.85000,0.90000,0.0000,0.5000,4.0000,1.0,50.50,
              0.120,0.50,50.15,0.120,0.120,0.00/YDW
391501,'USRMDL',1,'VWRES2I',107,0,65,60,9,220,3,22,
              391530,309030,1,391530,0,0,0,0,
              0,0,0,6,0,0,0,0,
              0,0,391504,1,391503,1,391502,'1',
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,391537,
              391538,391537,391538,0,0,0,0,0,
              0,0,0,0,0,0,1,0.0200000000,
              0.001,0.395,0.395,4.0,0.0200000000,0.0200000000,0.0,1.00000,
              0.850000,0.900000,0.500000,1.00000,0.449800,0.150000,0.674700,0.299900,
              1.10000,0.700000,0.586,0.5,0.500000,0.1,0,0.1,
              0.200000,0.0800000000,4.120429,0.1,0.4,0.85000,0.85000,1.200000,
              1.200000,-0.250000,-0.20000,-0.1,0.15,1.200000,1.200000,0.0500000,
              0.050000,0.050000,0.050000,0.050000,0.0500000,0.10,0.10,0.100000,
              0.100000,0.100000,0.100000,0.700000,3.00000,0.00000,0.00000,0.00000,
              300.00000,1.0,5.0/YDW
391502,'USRMDL',1,'GSLH410',103,0,5,70,2,50,1,0,
              0,0,0,5.000,1.0,-1.400,1.440,100.0,
              200.0,10.00,60.00,1.0,1.0,4.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.1200,2.500,0.6000,0.000,
              0.000,0.000,0.000,0.000,0.8500,0.9000,1.250,1.200,
              0.6000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,1.100,0.9000,1.200,0.8500,0.1500,0.05000000,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.000,0.000,0.05000000,
              0.000,0.000,0.1000,0.2000,1.200,1.300,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
391502,'USRMDL',1,'GSME410',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01000000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000/YDW
391502,'USRMDL',1,'GSPQ410',102,0,5,100,10,30,0,0,
              0,0,0,200.0,100.0,50.00,50.00,75240000.00000000,
              -75240000.00000000,60.00,0.000,2200000.00000000,2200000.00000000,2200000.00000000,-2200000.00000000,-2200000.00000000,
              -2200000.00000000,0.9000,0.9500,1.000,1.100,1.150,0.000,0.000,
              2100,2100,2100,2100,2100,0.000,0.000,2100,
              2100,2100,2100,2100,0.000,0.000,1604,1604,
              1604,1604,1604,0.000,0.000,-1117,-1117,-1117,
              -1117,-1117,0.000,0.000,15.00,0.000,0.2000,0.00500000,
              0.02000000,0.1100,0.3000,0.02000000,0.1100,0.3000,0.4000,0.1200,
              0.4000,0.1200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,3600,3600,3600,3600,3600,0.000,0.000,
              3600,3600,3600,3600,3600,0.000,0.000,200.0,
              200.0,200.0,200.0,200.0,0.000,0.000,-200.0,-200.0,
              -200.0,-200.0,-200.0,0.000,0.000,0.000,0.000/YDW
391502,'USRMDL',1,'GSVF410',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.000,0.000,
              0.1300,0.2500,0.3600,0.000,0.000,1.300,12.00,60.00,
              0.000,0.000,3600,2.000,0.1500,0.000,0.000,0.000,
              0.7000,0.000,0.000,0.5500,2.600,0.000,0.000,0.06000000,
              0.06000000,0.2000,0.2000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0.000/YDW
391502,'USRMDL',1,'GSVW410',101,1,5,30,15,40,0,1,
              1,7,0,3800,650.0,0.000,0.000,3600000.00000000,
              -3600000.00000000,3600000.00000000,-3600000.00000000,0.3500,7.850,0.00008200,940.0,0.00000010,
              1507,3.000,60.00,10.00,1.044,0.000,0.000,0.02000000,
              1.000,1.200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
391503,'USRMDL',1,'GSLH410',103,0,5,70,2,50,1,0,
              0,0,0,5.000,1.0,-1.400,1.440,100.0,
              200.0,10.00,60.00,1.0,1.0,4.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.1200,2.500,0.6000,0.000,
              0.000,0.000,0.000,0.000,0.8500,0.9000,1.250,1.200,
              0.6000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,1.100,0.9000,1.200,0.8500,0.1500,0.05000000,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.000,0.000,0.05000000,
              0.000,0.000,0.1000,0.2000,1.200,1.300,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
391503,'USRMDL',1,'GSME410',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01000000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000/YDW
391503,'USRMDL',1,'GSPQ410',102,0,5,100,10,30,0,0,
              0,0,0,200.0,100.0,50.00,50.00,75240000.00000000,
              -75240000.00000000,60.00,0.000,2200000.00000000,2200000.00000000,2200000.00000000,-2200000.00000000,-2200000.00000000,
              -2200000.00000000,0.9000,0.9500,1.000,1.100,1.150,0.000,0.000,
              2100,2100,2100,2100,2100,0.000,0.000,2100,
              2100,2100,2100,2100,0.000,0.000,1604,1604,
              1604,1604,1604,0.000,0.000,-1117,-1117,-1117,
              -1117,-1117,0.000,0.000,15.00,0.000,0.2000,0.00500000,
              0.02000000,0.1100,0.3000,0.02000000,0.1100,0.3000,0.4000,0.1200,
              0.4000,0.1200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,3600,3600,3600,3600,3600,0.000,0.000,
              3600,3600,3600,3600,3600,0.000,0.000,200.0,
              200.0,200.0,200.0,200.0,0.000,0.000,-200.0,-200.0,
              -200.0,-200.0,-200.0,0.000,0.000,0.000,0.000/YDW
391503,'USRMDL',1,'GSVF410',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.000,0.000,
              0.1300,0.2500,0.3600,0.000,0.000,1.300,12.00,60.00,
              0.000,0.000,3600,2.000,0.1500,0.000,0.000,0.000,
              0.7000,0.000,0.000,0.5500,2.600,0.000,0.000,0.06000000,
              0.06000000,0.2000,0.2000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0.000/YDW
391503,'USRMDL',1,'GSVW410',101,1,5,30,15,40,0,1,
              1,7,0,3800,650.0,0.000,0.000,3600000.00000000,
              -3600000.00000000,3600000.00000000,-3600000.00000000,0.3500,7.850,0.00008200,940.0,0.00000010,
              1507,3.000,60.00,10.00,1.044,0.000,0.000,0.02000000,
              1.000,1.200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
391504,'USRMDL',1,'GSLH410',103,0,5,70,2,50,1,0,
              0,0,0,5.000,1.0,-1.400,1.440,100.0,
              200.0,10.00,60.00,1.0,1.0,4.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.1200,2.500,0.6000,0.000,
              0.000,0.000,0.000,0.000,0.8500,0.9000,1.250,1.200,
              0.6000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,1.100,0.9000,1.200,0.8500,0.1500,0.05000000,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.000,0.000,0.05000000,
              0.000,0.000,0.1000,0.2000,1.200,1.300,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
391504,'USRMDL',1,'GSME410',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01000000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000/YDW
391504,'USRMDL',1,'GSPQ410',102,0,5,100,10,30,0,0,
              0,0,0,200.0,100.0,50.00,50.00,75240000.00000000,
              -75240000.00000000,60.00,0.000,2200000.00000000,2200000.00000000,2200000.00000000,-2200000.00000000,-2200000.00000000,
              -2200000.00000000,0.9000,0.9500,1.000,1.100,1.150,0.000,0.000,
              2100,2100,2100,2100,2100,0.000,0.000,2100,
              2100,2100,2100,2100,0.000,0.000,1604,1604,
              1604,1604,1604,0.000,0.000,-1117,-1117,-1117,
              -1117,-1117,0.000,0.000,15.00,0.000,0.2000,0.00500000,
              0.02000000,0.1100,0.3000,0.02000000,0.1100,0.3000,0.4000,0.1200,
              0.4000,0.1200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,3600,3600,3600,3600,3600,0.000,0.000,
              3600,3600,3600,3600,3600,0.000,0.000,200.0,
              200.0,200.0,200.0,200.0,0.000,0.000,-200.0,-200.0,
              -200.0,-200.0,-200.0,0.000,0.000,0.000,0.000/YDW
391504,'USRMDL',1,'GSVF410',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.000,0.000,
              0.1300,0.2500,0.3600,0.000,0.000,1.300,12.00,60.00,
              0.000,0.000,3600,2.000,0.1500,0.000,0.000,0.000,
              0.7000,0.000,0.000,0.5500,2.600,0.000,0.000,0.06000000,
              0.06000000,0.2000,0.2000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0.000/YDW
391504,'USRMDL',1,'GSVW410',101,1,5,30,15,40,0,1,
              1,7,0,3800,650.0,0.000,0.000,3600000.00000000,
              -3600000.00000000,3600000.00000000,-3600000.00000000,0.3500,7.850,0.00008200,940.0,0.00000010,
              1507,3.000,60.00,10.00,1.044,0.000,0.000,0.02000000,
              1.000,1.200,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000/YDW
400101,'AC8B',1,0.010,12.250,4.890,2.9075,0.1000,999.0,-999.0,9.000,
              0.000,22.000,-35.000,0.600,1.200,1.000,0.6300,999.00,
              0.0,4.70,0.0003,6.30,0.0023/RACOMIL
400101,'GENSAL',1,11.600000,0.04000000,0.1300000,2.69000,0.0000,2.080000,1.11000,0.300000,
              0.20000,0.14000,0.0700,0.2500/RACOMIL
400101,'GGOV1',1,1,0,0.05000,1.0,0.050,-0.050,16.0,1.2,
              0.0,1.0,1.0,0.0000,0.5,1.0000,0.0100,4.0,
              3.0,0.01,1.00,0.5,0.20,1.000,0.0,0.1,
              -1.0,0.0275,99.00,99.0,0.1,38.00,0.0000,1.0,
              1.0,99.0,-99.0/RACOMIL
400101,'USRMDL',1,'MSLCMP',2,0,0,1,0,0,0.05/RACOMIL
400101,'USRMDL',1,'MSLOSV',10,0,3,17,6,10,1,0,
              0,0.61,1.22,22.0,2000.0,2.0,0.0,0.0918,
              1.0,3.0,95.0,2000.0,4.0,0.0,1.05,1.0,
              2000.0,1.0/RACOMIL
400101,'USRMDL',1,'MSLUEL',9,0,0,10,2,4,3.2,-3.0,
              -0.395,0.15,1.0,0.1,1.0,0.3,0.2,1.3/RACOMIL
403201,'USRMDL',1,'CSVCQR',1,1,2,13,4,1,403201,0,
              1.0000,0.014240293,1.677504173,128.7776115,-0.3300,0.1800,0.7000,1.0000,
              0.002148121,0.1000,0.542100,1.0000,0.007372369/T32_BWTR
403401,'USRMDL',1,'CSVCQR',1,1,2,13,4,1,403401,0,
              1.0000,0.015600000,3.400900000,252.9226000,-0.5100,0.4200,0.7000,1.0000,
              0.002100000,0.0100,0.961600,1.0000,0.007400000/T34_MRNB
403501,'USRMDL',1,'CSVCQR',1,1,2,13,4,1,403501,0,
              1.0000,0.015600000,3.119380000,230.1714600,-0.4000,0.2900,0.7000,1.0000,
              0.002100000,0.0500,0.730001,1.0000,0.007350000/T35_DYST
403601,'AC8B',1,0.030,1.630,0.820,0.8200,0.1378,1.0,0.0,27.800,
              0.010,27.800,0.000,0.700,0.900,1.000,0.9700,16.73,
              0.0,6.50,0.3000,9.00,3.0000/T36_INVA
403601,'GENSAE',1,8.079000,0.045000,0.513000,1.820000,0.000000,2.592000,2.346000,0.263000,
              0.205000,0.137000,0.170000,0.610000/T36_INVA
403601,'IEEEVC',1,0.0000,0.0580/T36_INVA
403601,'USRMDL',1,'IMAOEL',10,0,0,8,1,8,0.026,3.0,
              8.640,2.8,8.25,5.0,7.68,1.0/T36_INVA
403601,'USRMDL',1,'IMAUEL',9,0,1,12,1,3,1,0.8,
              1.0,0.0,12.5,20.0,28.0,40.0,-17.5,-14.5,
              -12.0,-9.0,-5.0/T36_INVA
403801,'GENROE',1,9.400000,0.080000,3.900000,0.379000,2.400000,0.0000,1.964400,1.870000,
              0.199200,0.524000,0.151200,0.113600,0.100000,0.298600/T38_MKAY
403801,'USRMDL',1,'QEGBEX',4,0,0,16,5,1,0.0050,200.0000,
              0.1000,5.4000,-5.4000,1.0000,1.0000,0.0350,0.7000,1.0000,
              4.0500,0.0001,5.4000,0.0010,0.0000,5.4000/T38_MKAY
404201,'USRMDL',1,'CSVCP2',1,1,5,18,6,2,0,0,
              0,0,0,0.00530000,1.0,0.0057,1.0,0.02,
              1.0,0.9,1.1,125.0,0.003,500.0,2.6,1.0,
              0.0,0.7,0.000042000,0.0100,0.6/T210_DUR
404901,'GENSAE',1,4.964500,0.023800,0.011700,2.974000,0.000000,1.074000,0.554800,0.260900,
              0.190400,0.101800,0.079000,0.246000/KAR_H_PS
404901,'USRMDL',1,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.500,0.0031831,0.02,
              0.000,0.1000000000,0.1,0.1000000000,0.100,500.0,1.8,11.25,
              0.00,0.0,1.0,0.1,0.1,-5.550,-3.000,6.320,
              3.000,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              5.0,1.5,1.0,-5.550,6.320,2.7,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.060,1.2,1.0,1000.0,0.100,0.0,
              1.0,0.5,150.0,1.8,11.25,6.320,0.1,0.1,
              -5.550,0.0,100.0,1.0,1.05,150.0,150.0,1.8,
              11.25,6.320,0.1,0.100,0.100,0.100,1.800,11.25,
              -5.550,0.000,1.0,0.20,0.100,0.00,0.30,1.0,
              0.1,0.0,0.0,0.0/KAR_H_PS
404901,'USRMDL',1,'U6ROEL',10,0,3,17,7,8,0,1,
              1,3.470,2.280,350.0,0.9,6.25,6.320,0.1,
              0.1,-5.550,1.0,0.1,0.00100,0.0,1.0,0.0,
              0.0,0.01/KAR_H_PS
404901,'USRMDL',1,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.500,0.0031831,0.02,0.000,
              0.1000000000,0.1,0.100,0.100,0.257,0.015,5.0,5.0,
              5.0,0.0,0.8410,5.0,1.0,0.5,0.10,1.0,
              5.0,12.0,0.257,0.096,0.257,1.00,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.10,1.0,1.00,1.10,0.90,1.10,1.0,0.05,
              -0.05/KAR_H_PS
404901,'USRMDL',1,'U6RUEL',9,0,1,26,12,10,1,1.074000,
              0.554800,200.0,1.0,1.0,0.1,0.1,11.25,1.8,
              -0.027750,0.031600,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.7290000000,-0.6370000000,-0.5830000000,-0.5450000000,-0.5250000000,-0.4330000000,0.01,0.01,
              0.01/KAR_H_PS
404902,'GENSAE',2,4.964500,0.023800,0.011700,2.974000,0.000000,1.074000,0.554800,0.260900,
              0.190400,0.101800,0.079000,0.246000/KAR_H_PS
404902,'USRMDL',2,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.500,0.0031831,0.02,
              0.000,0.1000000000,0.1,0.1000000000,0.100,500.0,1.8,11.25,
              0.00,0.0,1.0,0.1,0.1,-5.550,-3.000,6.320,
              3.000,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              5.0,1.5,1.0,-5.550,6.320,2.7,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.060,1.2,1.0,1000.0,0.100,0.0,
              1.0,0.5,150.0,1.8,11.25,6.320,0.1,0.1,
              -5.550,0.0,100.0,1.0,1.05,150.0,150.0,1.8,
              11.25,6.320,0.1,0.100,0.100,0.100,1.800,11.25,
              -5.550,0.000,1.0,0.20,0.100,0.00,0.30,1.0,
              0.1,0.0,0.0,0.0/KAR_H_PS
404902,'USRMDL',2,'U6ROEL',10,0,3,17,7,8,0,1,
              1,2.607,2.280,350.0,0.9,6.25,6.320,0.1,
              0.1,-5.550,1.0,0.1,0.00100,0.0,1.0,0.0,
              0.0,0.01/KAR_H_PS
404902,'USRMDL',2,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.500,0.0031831,0.02,0.000,
              0.1000000000,0.1,0.100,0.100,0.257,0.015,5.0,5.0,
              5.0,0.0,0.8410,5.0,1.0,0.5,0.10,1.0,
              5.0,12.0,0.257,0.096,0.257,1.00,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.01,1.0,0.00,1.15,0.85,1.15,1.0,0.05,
              -0.05/KAR_H_PS
404902,'USRMDL',2,'U6RUEL',9,0,1,26,12,10,1,1.074000,
              0.554800,200.0,1.0,1.0,0.1,0.1,11.25,1.8,
              -0.027750,0.031600,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.7290000000,-0.6370000000,-0.5830000000,-0.5450000000,-0.5250000000,-0.4330000000,0.01,0.01,
              0.01/KAR_H_PS
404903,'GENSAE',3,4.964500,0.023800,0.011700,2.974000,0.000000,1.074000,0.554800,0.260900,
              0.190400,0.101800,0.079000,0.246000/KAR_H_PS
404903,'USRMDL',3,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.500,0.0031831,0.02,
              0.000,0.1000000000,0.1,0.1000000000,0.100,500.0,1.8,11.25,
              0.00,0.0,1.0,0.1,0.1,-5.550,-3.000,6.320,
              3.000,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              5.0,1.5,1.0,-5.550,6.320,2.7,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.060,1.2,1.0,1000.0,0.100,0.0,
              1.0,0.5,150.0,1.8,11.25,6.320,0.1,0.1,
              -5.550,0.0,100.0,1.0,1.05,150.0,150.0,1.8,
              11.25,6.320,0.1,0.100,0.100,0.100,1.800,11.25,
              -5.550,0.000,1.0,0.20,0.100,0.00,0.30,1.0,
              0.1,0.0,0.0,0.0/KAR_H_PS
404903,'USRMDL',3,'U6ROEL',10,0,3,17,7,8,0,0,
              1,2.607,2.280,350.0,0.9,6.25,6.320,0.1,
              0.1,-5.550,1.0,0.1,0.00667,0.0,1.0,0.0,
              0.0,0.01/KAR_H_PS
404903,'USRMDL',3,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.500,0.0031831,0.02,0.000,
              0.1000000000,0.1,0.100,0.100,0.257,0.015,5.0,5.0,
              5.0,0.0,0.8410,5.0,1.0,0.5,0.10,1.0,
              5.0,12.0,0.257,0.096,0.257,1.00,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.01,1.0,0.00,1.15,0.85,1.15,1.0,0.05,
              -0.05/KAR_H_PS
404903,'USRMDL',3,'U6RUEL',9,0,1,26,12,10,0,1.074000,
              0.554800,200.0,1.0,1.0,0.1,0.1,11.25,1.8,
              -0.027750,0.031600,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.7290000000,-0.6370000000,-0.5830000000,-0.5450000000,-0.5250000000,-0.4330000000,0.01,0.01,
              0.01/KAR_H_PS
404904,'GENSAE',4,4.964500,0.023800,0.011700,2.974000,0.000000,1.074000,0.554800,0.260900,
              0.190400,0.101800,0.079000,0.246000/KAR_H_PS
404904,'USRMDL',4,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.500,0.0031831,0.02,
              0.000,0.1000000000,0.1,0.1000000000,0.100,500.0,1.8,11.25,
              0.00,0.0,1.0,0.1,0.1,-5.550,-3.000,6.320,
              3.000,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.1,0.1,1.8,
              11.25,0.1,0.1,1.8,11.25,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              5.0,1.5,1.0,-5.550,6.320,2.7,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.060,1.2,1.0,1000.0,0.100,0.0,
              1.0,0.5,150.0,1.8,11.25,6.320,0.1,0.1,
              -5.550,0.0,100.0,1.0,1.05,150.0,150.0,1.8,
              11.25,6.320,0.1,0.100,0.100,0.100,1.800,11.25,
              -5.550,0.000,1.0,0.20,0.100,0.00,0.30,1.0,
              0.1,0.0,0.0,0.0/KAR_H_PS
404904,'USRMDL',4,'U6ROEL',10,0,3,17,7,8,0,1,
              1,2.607,2.280,350.0,0.9,6.25,6.320,0.1,
              0.1,-5.550,1.0,0.1,0.00667,0.0,1.0,0.0,
              0.0,0.01/KAR_H_PS
404904,'USRMDL',4,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.500,0.0031831,0.02,0.000,
              0.1000000000,0.1,0.100,0.100,0.257,0.015,5.0,5.0,
              5.0,0.0,0.8410,5.0,1.0,0.5,0.10,1.0,
              5.0,12.0,0.257,0.096,0.257,1.00,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.01,1.0,0.00,1.15,0.85,1.15,1.0,0.05,
              -0.05/KAR_H_PS
404904,'USRMDL',4,'U6RUEL',9,0,1,26,12,10,1,1.074000,
              0.554800,200.0,1.0,1.0,0.1,0.1,11.25,1.8,
              -0.027750,0.031600,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.7290000000,-0.6370000000,-0.5830000000,-0.5450000000,-0.5250000000,-0.4330000000,0.01,0.01,
              0.01/KAR_H_PS
404905,'GENSAE',5,5.900000,0.056000,0.151000,2.920000,0.000000,1.051000,0.540000,0.250000,
              0.180000,0.135000,0.105600,0.327500/KAR_H_PS
405401,'GENSAE',1,7.956000,0.068000,0.183600,2.400000,0.000000,1.421400,0.784000,0.318600,
              0.196000,0.122000,0.088580,0.254600/T54_BG_H
405401,'USRMDL',1,'QEGBEX',4,0,0,16,5,1,0.0000,50.0000,
              0.1000,0.0000,-4.0000,1.0000,0.5000,0.0350,0.7000,0.5000,
              3.0000,0.0001,4.0000,0.0010,0.0000,4.0000/T54_BG_H
405402,'GENSAE',2,6.700000,0.067000,0.153000,3.210000,0.000000,1.193000,0.520000,0.285300,
              0.213300,0.160000,0.100000,0.298600/T54_BG_H
405402,'USRMDL',2,'QEGBEX',4,0,0,16,5,1,0.0000,50.0000,
              0.1000,0.0000,-4.0000,1.0000,0.5000,0.0350,0.7000,0.5000,
              3.0000,0.0001,4.0000,0.0010,0.0000,4.0000/T54_BG_H
405701,'USRMDL',1,'SMAPPC125',4,0,54,120,20,70,405730,401030,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1.0,0.5,0.5,0.04,
              0.0,0.5,10.0,0.04,0.0,1.0,1.01,0.0,
              4.00,0.0134,0.0,1.0,0.04,0.0,1.00,0.2,
              0.2,-0.60,0.60,0.80,0.80,1.60,1.60,0.2,
              1.0,0.2,1.0,0.04,0.0,1.0,0,0,
              2.0,0.15,0.14,0.4,0.01,0.0,0.0,0.1,
              0.0,46.9,47.9,48.9,49.85,50.15,51.2,52.2,
              53.15,0.8,0.7,0.3,0.0,0.0,-0.3,-0.7,
              -0.8,0.0,1.00,1.00,0.0,1.0,1.0,0.0,
              0.0,0.0,0.8,0.9,0.95,0.99,1.01,1.05,
              1.1,1.2,0.5,0.4,0.2,0.0,0.0,-0.3,
              -0.5,-0.6,-0.60,0.60,-0.60,0.60,-1.0,1.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/MARYR_SF
405701,'USRMDL',1,'SMASC155',1,1,0,160,40,200,1.0,1.0,
              0.0,0.80,1.0,0.0,1.0,0.0,0.4,1.0,
              0.0,5.0,0.5,2.0,0.0,0.90,0.5,1.0,
              0.90,0.90,0.0,0.15,0.14,0.4,1.0,2.0,
              2.0,2.0,4.0,4.0,0.50,0.08,0.150,0.08,
              11.11,1.00,0.01,0.0,20.0,0.1,10.0,0.8,
              0.8,0.0,0.13,0.1,1.4,0.02,1.3,1.0,
              1.15,3.0,1.2,3,1.15,3.0,0.8,5.0,
              0.8,5.0,0.4,2.0,0.4,2.0,0.4,2.0,
              55.0,0.0,53,60,52.0,120,52.0,120,
              52.0,120,52.0,120,47.0,120,47.0,120,
              47.0,120,47.0,120,47.0,120,45.0,0.0,
              30.0,1.0,300.0,30.0,0.0,1.0,5.0,10.0,
              0.0,0.0,1.0,1.0,0.0,360.0,0.5,0,
              0.050,0.0,0.5,1.0,1.0,1.0,0.0,1.0,
              1.0,1.0,1.0,0.0,0.0,0.0,0.85,0.92,
              1.0,1.08,1.15,2.0,0.1,2.0,2.5,1.0,
              2.0,0.5,1.00,20.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/MARYR_SF
406301,'USRMDL',1,'SMAPPC115',4,0,54,80,20,70,406330,406230,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,4.0,0.50,2.0,0.04,
              0.0,0.00,10.0,0.02,0.0,0.123,0.99123,0.123,
              0.0,0.0268,0.0,0.8333,0.02,0.0,1.123,0.0660,
              0.0660,0.8,0.70,0.70,1.20,1.20,0.30,1.0,
              0.20,1.0,0.04,0.0,0.0,0.0,0.0,1.0,
              0.2,0.05,0.2,0.01,0.0,10.0,10.0,0.0,
              56.0,57.0,58.0,59.9,60.1,62.0,63.0,64.0,
              2.0,1.6,0.8,0.0,0.0,-0.4,-0.8,-1.0,
              0.0,1.0,1.0,0.0,1.0,1.0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/KEPG_SF
406301,'USRMDL',1,'SMASC138',1,1,0,120,25,200,1.000,1.0000,
              0.000,0.8,1.0,0.0,1.0,1.0,0.60,1.0,
              0.0,5.0,0.5,0.5,0.0,0.9,0.5,1.0,
              0.9,0.9,0.0,0.036,0.036,0.3373,1.0,1.0,
              0.0,0.0,0.1,0.1,0.2,0.00,0.20,0.0,
              1.33,0.13,0.01,1.0,1.0,0.25,10.00,0.0,
              0.0,0.0,0.125,0.1,1.25,2.0,1.25,2.0,
              1.25,2.0,1.25,2.0,1.15,19.0,0.75,10.0,
              0.4,4.0,0.2,2.0,0.2,2.0,0.2,2.0,
              52.05,0.36,52.05,0.36,52.05,0.36,52.05,0.36,
              52.05,0.36,52.05,0.360,46.95,0.160,46.95,0.160,
              46.95,0.160,46.95,0.160,46.95,0.160,46.95,0.160,
              30.0,1.0,50.0,3.0,0.0,1.0,5.0,0.3,
              0.0,0.0,0.0,1.0,0.0,360.0,0.5,0.01,
              0.05,0.0,0.5,1.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/KEPG_SF
406501,'USRMDL',1,'CSVCQ4',1,1,5,14,6,2,0,0,
              0,0,0,3.36,0.012,1.00,1.00,1.50,
              -0.80,1.50,-0.80,0.02100,0.70,0.00167,0.00500,0.00833,
              0.013/T65_ALCK
407601,'GENROE',1,6.260000,0.080000,3.900000,0.379000,2.400000,0.0000,2.405000,1.870000,
              0.226000,0.524000,0.154000,0.110000,0.144700,0.534300/BCDE_PS
408307,'GENROU',7,6.0090,0.02200,0.4450,0.0220,6.0000,0.0000,3.5090,3.3160,
              0.3370,0.3033,0.2930,0.2160,0.0900,0.2900/ROMA_PS
408307,'USRMDL',7,'ROMAEX',4,0,0,29,7,20,1,0.022,
              0.1,0.8,0,8.24,1,8.1,-999,999,
              7.9,1.89,0.0,10.28,0.00333,1.0,0.0,18.0,
              0.007,0.3,0.8,1,0,0.18,0.02,3.02,
              0.075,6.3,0.44/ROMA_PS
408308,'GENROU',8,6.0090,0.02200,0.4450,0.0220,6.0000,0.0000,3.5090,3.3160,
              0.3370,0.3033,0.2930,0.2160,0.0900,0.2900/ROMA_PS
408308,'USRMDL',8,'ROMAEX',4,0,0,29,7,20,1,0.022,
              0.1,0.8,0,8.24,1,8.1,-999,999,
              7.9,1.89,0.0,10.28,0.00333,1.0,0.0,18.0,
              0.007,0.3,0.8,1,0,0.18,0.02,3.02,
              0.075,6.3,0.44/ROMA_PS
409740,'USRMDL',1,'CSVCQR',1,1,2,13,4,1,409740,0,
              1.0000,0.015600000,3.185100000,236.8348000,-0.2100,0.3000,0.7000,1.0000,
              0.002100000,0.0300,0.570200,1.0000,0.007400000/T97_GREG
411201,'USRMDL',1,'CSVCQR',1,1,2,13,4,1,411201,0,
              1.0000,0.015600000,1.234600000,91.5081000,-0.1800,0.3300,0.7000,1.0000,
              0.002100000,0.0100,0.582100,1.0000,0.007400000/T112_MTM
413501,'USRMDL',1,'EMSPCI0',107,0,54,141,12,28,413230,413232,
              413530,1,2,0,4,0,0,1,
              4,3,5,3,413501,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.13,0.13,0.13,0.947,
              200,0.997,100,1.003,100,1.053,0,1,
              20,1,100,1,100,1,100,1,
              100,1,100,1,100,1,100,0.8695,
              0,6,6,0.3301,1.8670,1,0,0.000,
              28.740,0,0,0.3301,1.867,1.1,39.5,-39.5,
              1,39.5,-39.5,0.9,39.5,-39.5,1,0.0,
              -33.0,1,0.0,-33.0,0.014,0.014,0.014,0.318,
              6.523,0.318,0,5.500,0.9,1,1.1,0,
              0,0,39.5,39.5,39.5,39.5,39.5,50,
              39.5,39.5,39.5,39.5,39.5,89,39.5,39.5,
              15.0,39.5,39.5,93,34.7,39.5,10.0,39.5,
              39.5,100,25.0,39.5,0.0,39.5,39.5,100,
              33.0,50.0,50.0,39.5,39.5,0,-39.5,-39.5,
              -39.5,-39.5,-39.5,89,-39.5,-39.5,-39.5,-39.5,
              -39.5,93,-39.5,-39.0,-39.5,-39.5,-39.5,100,
              -23.0,-39.5,-39.5,-39.5,-39.5,100,-23.0,-39.5,
              -39.5,-39.5,-39.5,100,-33.0,-50.0,-50.0,-39.5,
              -39.5/CHLDR_SF
413501,'USRMDL',1,'ING1BI',101,1,12,85,22,52,413501,413501,
              1,1,413501,1,1,1,0,1,
              37,37,0.005,0.005,0.007,1,0.025,1.0,
              1.00,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.003,0.003,1,0.064,0.064,1.1,
              1.0,-1.0,1,1.0,-1.0,0.9,1.0,-1.0,
              0.01,1.4,0.3,1.3,5.0,1.20,0,0.00,
              2.1,0.74,11,0.85,0.1,1.040,120,1.040,
              600,1.020,0.1,0.938,120,0.938,600,0.978,
              0.85,0,0.6,1.00,0.00,1.00,0,1.00,
              1.2,0,1.37,-1,1.5,-1,0,0,
              0.6,0,0.85,1,1,0.700,1.0/CHLDR_SF
414001,'USRMDL',1,'EMSPCF',107,0,48,45,13,26,41407,41407,
              414031,1,2,0,4,1,414001,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0.1,0.1,
              0.1,0.006,0.04629,0.8,0.04,0,-0.8,0.5,
              0,0.2,0,0,0.862,0,0.2,0.2,
              0.330,1.8,1,0,0.001,25,0,0,
              0.330,1.8,20,1.15,0.365,-0.297,1.1,0.365,
              -0.297,0.85,0.365,-0.297,0.02,0.02,0.02,0.318,
              0.884,0.318,0/TVLZ_SF
414001,'USRMDL',1,'ING1BF',101,1,9,85,16,39,414031,414001,
              1,1,414001,1,1,1,1,0.005,
              0.005,0.005,1,0.025,0.2,0.04,0,0,
              0.2,0,0.2,0,0,8,1,0,
              1,0,1,0,0,0,8,0.01,
              0.01,1,0.064,0.064,1.1,1.000,-1.000,1,
              1.000,-1.000,0.9,1.000,-1.000,0.3,1.4,0.4,
              1.3,2,1.2,0,0,0.5,0,3,
              0.8,0.2,1.042,620,1.042,620,1.01,0.2,
              0.938,620,0.94,620,0.99,0.83,0,0.58,
              1,0,1,0,1,1,0,1,
              0,1,0,0,0,0.58,0,0.83,
              1,0,0.42,1/TVLZ_SF
414301,'GENROE',1,9.800000,0.020000,4.500000,0.420000,5.960000,0.0000,3.330000,2.520000,
              0.460000,1.870000,0.310000,0.310000,0.065000,0.450000/MT_S_PS
414301,'IEE2ST',1,3,0,0,0,-5.3000,0.0000,0.0300,0.0000,
              0.7000,0.7000,0.2000,5.0000,0.1000,0.0500,0.0000,0.0500,
              0.0500,-0.0500,0.0000,0.0000/MT_S_PS
414301,'USRMDL',1,'GTEXR',4,0,0,11,3,0,0.0030,-99.0000,
              99.0000,210.0000,0.0190,3.0000,0.0000,99.0000,0.0000,0.0600,
              7.4500/MT_S_PS
414302,'GENROE',2,9.800000,0.020000,4.500000,0.420000,5.960000,0.0000,3.330000,2.520000,
              0.460000,1.870000,0.310000,0.310000,0.065000,0.450000/MT_S_PS
414302,'IEE2ST',2,3,0,0,0,-5.3000,0.0000,0.0300,0.0000,
              0.7000,0.7000,0.2000,5.0000,0.1000,0.0500,0.0000,0.0500,
              0.0500,-0.0500,0.0000,0.0000/MT_S_PS
414302,'USRMDL',2,'GTEXR',4,0,0,11,3,0,0.0030,-99.0000,
              99.0000,210.0000,0.0190,3.0000,0.0000,99.0000,0.0000,0.0600,
              7.4500/MT_S_PS
414303,'ESST4B',3,0.0100,16.0000,2.0000,1.0000,-0.8000,0.0100,1.0000,0.0000,
              1.0000,-0.8000,0.0000,12.3600,0.0000,14.3900,1.0760,0.0000,
              0.0000/MT_S_PS
414303,'GENROE',3,11.900000,0.045000,0.700000,0.085000,5.790000,0.0000,2.320000,1.935000,
              0.255000,0.680000,0.180000,0.135000,0.158300,0.655800/MT_S_PS
414303,'PSS2A',3,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.432000,1.0000,0.5000,0.1000,
              2.1070,0.3000,0.0100,0.04000,0.0500,0.0500,-0.0500/MT_S_PS
414303,'USRMDL',3,'AU9E2',5,0,6,89,11,81,2,1,
              0,0,0,0,131.5,0.05,5.0,5.000,
              3.0,0.0,3.3,6.000,0.01,1.0,0.1,0.0739,
              0.13,0.5,1.5,0.1,3.0,12.0,15.0,84.0,
              84.0,0.36,3.3,0.05,0.0,1.0,1.67,16.7,
              999.0,-1.1,0.8333,-0.556,716.5,14.3,721.8,14.3,
              0.0,0.0,593.3,0.0005,0.02,999.0,1.3,0.0,
              15.0,1.0,0.0,1.0,0.0,120.590,532.95,10.0000,
              5.670,-1.35,-0.406,1.414,0.0,0.0,10.0,-11.1,
              0.0,0.0,0.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,10.0,-10.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/MT_S_PS
414401,'GENROE',1,9.550000,0.045000,2.500000,0.150000,5.750000,0.0000,2.630000,2.500000,
              0.345000,0.638000,0.231000,0.198000,0.115000,0.410000/TVLLE_PS
414401,'USRMDL',1,'TVGGOV',5,0,0,34,12,17,0.003,-0.003,
              0.004,6,1,0.1,0.00275667,161,1,0.065,
              0.02,0.025,1,1,2.4,0.26,1,0.99,
              4.5,1.22,1.49,1.268,1,0.05,0.001554,0.003108,
              10,0,-0.3106,0.1056,161,0.94,0.98,4.5/TVLLE_PS
414401,'USRMDL',1,'TVPEXC',4,0,6,100,44,68,1,0,
              0,0,0,0,0.01,0.01,0.01,0.01,
              0.001,0.43,0.00318,0.01,0.005,0.10,0.10,0.10,
              0.10,680,2.1,23.80,0,0,1,0.100,
              0.100,-8.286,-5,9.422,5,1,1,1,
              1,0.100,0.1000,2.1,21.00,1,1,1,
              1,1,1,1,1,0.5,0.1,2.1,
              22.848,0.004,0.0749,1,1,1.58,0.200,1,
              1.180,5.670,0.020,7.56,0.140,2.3,1.055,1.0,
              1,1000.0,1000.000,0,1,0.5,300,0.8,
              6,10,0.1,0.1,-10,1,300,1,
              1.05,110,69.2,1.5,6,9.03,0.1,0.025,
              0.1,0.025,1.5,6,-7.93,1,1,0.1,
              0.01,0,0.16,1,0.1,1,0,0/TVLLE_PS
414401,'USRMDL',1,'TVPOEL',10,0,3,18,7,8,0,1,
              0,1.6,1.00,680,0.1,0.1,10,0.1,
              0.1,-10,3,0,0.006667,0.2777800,0.4,1,
              0,0.01,0.2895/TVLLE_PS
414401,'USRMDL',1,'TVPPSS',3,0,2,38,40,24,0,1,
              0.01,0.01,0.01,0.43,0.003183,0.01,0.005,0.10,
              0.10,0.10,0.10,0.16,0.015,5,5,5,
              0,0.435,5,1,0.60,0.15,1,4,
              4.5,0.82,0.04,0.15,0.28,0.1,1,0.02,
              1.1,0.9,1.1,1,0.05,-0.05/TVLLE_PS
414401,'USRMDL',1,'TVPUEL',9,0,1,26,12,10,1,2.629,
              0.90,680,0,1.0,0.5,0.1,2.1,22.848,
              -0.1,0.1,0,0.2,0.4,0.6,0.8,1,
              -0.3463687,-0.3463687,-0.3463687,-0.3463687,-0.3463687,-0.3327374,0.01,0.01,
              0.01/TVLLE_PS
414402,'GENROE',1,8.531000,0.049000,2.500000,0.150000,4.330000,0.0000,2.170000,2.070000,
              0.271000,0.471000,0.173000,0.133000,0.117000,0.520000/TVLLE_PS
414402,'USRMDL',1,'TVSEXC',4,0,6,100,44,68,1,1,
              0,0,1,1,0.01,0.01,0.01,0.01,
              0.001,0.50,0.00318,0.01,0.005,0.10,0.10,0.10,
              0.10,570,2.4,68.4,0,0,1,0.84,
              0.04,-8.406,-5,9.558,5,0.1,0.1,1,
              1,0.84,0.04,1.5,57,0.1,0.1,1,
              1,0.1,0.1,1,1,1.0,0.1,2.4,
              68.4,0.004,0,1,1,0.277,0.577,0.365,
              0.513,8.3,0.018,9.5,0.092,1,1.055,1,
              1,1000,1000,0,1,0.5,300,0.8,
              6,10,0.1,0.1,-10,1,300,1,
              1.05,110,69.2,1.5,6,9.03,0.1,0.025,
              0.1,0.025,1.5,6,-7.93,1,1,0.1,
              0.01,0,0.16,1,0.1,1,0,0/TVLLE_PS
414402,'USRMDL',1,'TVSGOV',5,0,2,15,3,5,414401,1,
              58,84.5,0,81.69,5,0.005,0.5904,0.39,
              1.0344,180,1.0344,1,5,25,161.1/TVLLE_PS
414402,'USRMDL',1,'TVSOEL',10,0,3,18,7,8,1,1,
              0,4.86,3.19,570,0.1,0.1,10,0.1,
              0.1,-10,2,0,0.01,0.07564,0.175,0,
              0,0.01,1.00/TVLLE_PS
414402,'USRMDL',1,'TVSPSS',3,0,2,38,40,24,0,1,
              0.01,0.01,0.01,0.5,0.003183,0.01,0.005,0.10,
              0.10,0.10,0.10,0.105,0.011,5,5,5,
              0,0.577,5,1,0.60,0.15,1,4,
              16,0.145,0.011,0.105,0.011,0.1,1,0.02,
              1.1,0.9,1.1,1,0.05,-0.05/TVLLE_PS
414402,'USRMDL',1,'TVSUEL',9,0,1,28,12,10,1,1.1,
              1.00,570,1,0.5,1,0.1,68.4,2.4,
              -0.1,0.1,0,0.2,0.4,0.6,0.8,1,
              -0.384,-0.384,-0.341,-0.306,-0.272,-0.237,0.01,0.01,
              0.01,6,6/TVLLE_PS
414601,'GENROE',1,10.400000,0.045000,3.400000,0.405000,6.080000,0.0000,2.485000,2.120000,
              0.292000,1.460000,0.236000,0.224000,0.120000,0.456000/OAKEY_PS
414601,'USRMDL',1,'OAKGOV',5,0,0,28,8,17,0.05,0.15,
              1.0,158.9,7.95,-15.9,173.0,173.0,0.02,0.22,
              11.0,0.0004,0.6,5.0,6.0,0.8,5.0,0.003,
              0.95,15.0,0.1,1.0,8.0,0.7,1.25,1.3,
              1.23753,-0.23753/OAKEY_PS
414601,'USRMDL',1,'YABEXS',4,0,0,10,3,0,0.0150,8.0000,
              1.0000,1.0000,0.0000,2.6180,0.5236,9.1300,0.0050,0.0600/OAKEY_PS
414601,'USRMDL',1,'ZCSC',3,0,4,16,7,0,3,0,
              0,0,-6.1500,0.0000,0.0280,1.0000,1.0000,1.0000,
              0.2500,0.3400,0.1800,5.0000,0.0000,0.0000,0.1000,-0.1000,
              1.0000,1.0000/OAKEY_PS
414602,'GENROE',2,10.400000,0.045000,3.400000,0.405000,6.080000,0.0000,2.485000,2.120000,
              0.292000,1.460000,0.236000,0.224000,0.120000,0.456000/OAKEY_PS
414602,'USRMDL',2,'OAKGOV',5,0,0,28,8,17,0.05,0.15,
              1.0,158.9,7.95,-15.9,173.0,173.0,0.02,0.22,
              11.0,0.0004,0.6,5.0,6.0,0.8,5.0,0.003,
              0.95,15.0,0.1,1.0,8.0,0.7,1.25,1.3,
              1.23753,-0.23753/OAKEY_PS
414602,'USRMDL',2,'YABEXS',4,0,0,10,3,0,0.0150,8.0000,
              1.0000,1.0000,0.0000,2.6180,0.5236,9.1300,0.0050,0.0600/OAKEY_PS
414602,'USRMDL',2,'ZCSC',3,0,4,16,7,0,3,0,
              0,0,-6.1500,0.0000,0.0280,1.0000,1.0000,1.0000,
              0.2500,0.3400,0.1800,5.0000,0.0000,0.0000,0.1000,-0.1000,
              1.0000,1.0000/OAKEY_PS
418801,'ESAC8B',1,0.0050,900.0000,450.0000,200.0000,0.0800,0.0430,0.0600,9.5600,
              -0.0500,0.4700,1.2100,6.5000,0.05000,9.0000,3.00000/T188_DND
418801,'GENROU',1,3.8000,0.48000,0.8000,0.0800,0.8690,0.0000,2.0700,1.0400,
              0.2620,1.0400,0.1740,0.1000,0.2500,0.7390/T188_DND
419901,'GENROE',1,10.240000,0.021000,0.910000,0.032000,6.597000,0.0000,2.460000,2.294000,
              0.247000,0.403000,0.188000,0.170000,0.088000,0.470000/YARWUN
419901,'PSS2A',1,3,0,1,0,0,0,1.5000,1.5000,
              0.0200,99.0000,0.0000,0.00000,0.000000,0.0000,99.0000,99.0000,
              -0.3900,0.0230,0.0100,0.21000,2.0000,0.0500,-0.0500/YARWUN
419901,'USRMDL',1,'SEMPOL2',4,0,4,25,12,8,1,1,
              1,1,0.02,6.0,10.0,2.0,8.6,0.0018,
              -0.866,0.985,0.0,0.02,0.05,3.67,39.98,2.35,
              1.046,3.0,0.0187,8.0,1.6,2.0,4.0,1.05,
              0.03,1.00,0.60/YARWUN
419901,'USRMDL',1,'YAROEL',10,0,0,6,2,2,5.490,6.0000,
              0.02,0.05,0.0,1.0/YARWUN
419901,'USRMDL',1,'YARUEL',9,0,0,17,5,3,0.025,-2.0,
              0.05,-0.36,3.0,3.0,0.00,-0.36,0.25,-0.34,
              0.50,-0.284,0.75,-0.201,1.25,0.00,0.04/YARWUN
419901,'USRMDL',1,'YWNGOV',5,0,0,20,5,9,0.008,1.0,
              16.4889,2.0,0.8,3.5,1.0,-0.5,1.5,1.2658,
              0.21,0.8,1.1,-0.1,0.02,-0.02,0.03,-0.03,
              0.0009,-0.0009/YARWUN
420020,'GENSAE',2,5.750000,0.040000,0.130000,5.780000,0.000000,1.466000,0.642000,0.231000,
              0.160000,0.100000,0.132000,0.392000/T200CMPS
420020,'USRMDL',2,'CONGTG',4,0,0,24,10,6,0.04,1.0,
              31.0,5.0,3.0,0.36,14.147,0.0,0.59,0.03,
              0.0,1.0,999.0,-999.0,-0.05,9.15,0.01,12.2,
              0.01,0.0,2.83,-2.83,0.004,5.1/T200CMPS
420020,'USRMDL',2,'CONPSS',3,0,0,25,19,6,1.0,0.06,
              5.0,0.0,0.19,5.0,1.0,1.0,0.06,5.0,
              5.0,0.5,0.1,5.0,1.0,9.9,0.08,0.04,
              0.14,0.02,0.35,0.02,-0.05,0.05,25.0/T200CMPS
420021,'GENSAE',3,5.750000,0.040000,0.130000,5.780000,0.000000,1.466000,0.642000,0.231000,
              0.160000,0.100000,0.150000,0.420000/T200CMPS
420021,'USRMDL',3,'CONGTG',4,0,0,24,10,6,0.04,1.0,
              31.0,5.0,3.0,0.36,14.147,0.0,0.59,0.03,
              0.0,1.0,999.0,-999.0,-0.05,9.15,0.01,12.2,
              0.01,0.0,2.83,-2.83,0.004,5.1/T200CMPS
420021,'USRMDL',3,'CONPSS',3,0,0,25,19,6,1.0,0.06,
              5.0,0.0,0.21,5.0,1.0,1.0,0.06,5.0,
              5.0,0.5,0.1,5.0,1.0,9.4,0.08,0.04,
              0.18,0.02,0.27,0.02,-0.05,0.05,25.0/T200CMPS
420022,'GENSAE',1,5.000000,0.030000,0.036000,3.600000,0.000000,2.074000,0.648000,0.239000,
              0.184000,0.090000,0.185000,0.953000/T200CMPS
420022,'USRMDL',1,'CONSTG',4,0,0,24,6,4,0.02,0.23,
              0.036,2.82,26.1857,520.0,0.02,0.05,0.004,0.5,
              0.0,1.0,-0.1633,0.1921,-0.0176,0.0207,-9.146,10.76,
              -999.0,999.0,4.072,0.0,5.43,0.56/T200CMPS
420940,'USRMDL',1,'CSVCP2',1,1,5,18,6,2,0,0,
              0,0,0,0.00530000,1.0,0.0057,1.0,0.02,
              1.0,0.9,1.1,125.0,0.003,500.0,2.6,1.0,
              0.0,0.7,0.000042000,0.0100,0.6/T209_BLF
421101,'USRMDL',1,'CSVCP2',1,1,5,18,6,2,0,0,
              0,0,0,0.00530000,1.0,0.0057,1.0,0.02,
              1.0,0.9,1.1,125.0,0.003,500.0,2.6,1.0,
              0.0,0.7,0.000042000,0.0100,0.6/T211_WYC
422301,'USRMDL',1,'CSVCP2',1,1,5,18,6,2,422301,0,
              0,0,0,0.00436190,1.0,0.0073,1.0,0.02,
              1.0,0.9,1.1,125.0,0.003,500.0,1.0,1.0,
              0.0,0.7,0.000042508,0.0105,1.0/T221_WTG
423001,'USRMDL',1,'SMAPPC134',4,0,60,150,20,70,423040,424340,
              1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,423040,423040,424340,-1,
              1,0,2.00,0.00,5.00,0.04,0.00,0.04,
              0.65,0.04,0.00,0.00,1.0300,0.00,0.02,0.0161,
              0.20,1.00,0.04,0.00,1.00,0.100,0.100,-1.0000,
              1.0000,0.810,0.00,1.350,0.00,0.20,1.00,0.04,
              0.65,0.040,0.00,1.000,0.00,72.60,2.00,0.15,
              0.050,0.450,0.010,0.00,0.00284,0.00284,0.00,48.00,
              49.00,49.500,49.85,50.150,50.50,51.00,52.00,0.64,
              0.30,0.120,0.00,0.000,-0.120,-0.300,-0.6400,0.00,
              0.01,0.010,0.00,1.000,1.00,0.00,0.00,0.00,
              0.000,0.00,0.000,0.00,0.00,0.00,0.00,0.000,
              0.00,0.000,0.00,0.00,0.00,0.00,0.000,0.00,
              -1.000,1.00,-1.00,1.00,-1.000,1.0000,100.000,0.00,
              0.000,0.00,0.00,0.15,0.30,0.45,0.600,0.75,
              0.900,1.00,-0.10,-0.10,-0.20,-0.25,-0.300,-0.40,
              -0.500,-0.60,0.00,0.15,0.30,0.45,0.600,0.75,
              0.900,1.00,0.15,0.20,0.35,0.40,0.450,0.50,
              0.660,0.60,0.00,0.05,0.00,1.0000,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00/YARRN_SF
423001,'USRMDL',1,'SMASC167',1,1,1,200,60,300,423001,1.00,
              0.85,0.00,0.80,1.00,1.00,1.00,0.00,0.30,
              1.00,0.00,5.00,0.50,2.00,0.00,0.90,0.50,
              1.00,0.90,0.90,0.00,0.15,0.05,0.450,1.00,
              2.00,2.00,0.00,4.00,1.50,0.50,0.50,0.17,
              0.10,10.00,0.03,0.01,0.00,20.00,0.10,5.00,
              0.00,0.00,0.00,0.15,0.10,1.40,0.10,1.40,
              0.10,1.40,0.10,1.25,0.60,1.15,2.00,0.86,
              10.10,0.75,2.10,0.63,0.50,0.63,0.50,0.63,
              0.50,52.50,0.10,52.50,0.10,52.50,0.10,52.50,
              0.10,51.50,150.00,51.00,900.00,49.00,900.00,46.99,
              60.00,46.50,0.10,46.50,0.10,46.50,0.10,46.50,
              0.10,30.00,1.00,100.00,30.00,0.00,1.00,20.00,
              30.00,0.00,0.00,1.00,1.00,0.00,9999.00,0.70,
              1.00,0.001,0.00,0.70,1.00,1.00,1.00,0.00,
              0.60,0.10,2.00,2.00,0.00,0.00,1.00,0.85,
              0.95,1.00,1.10,1.150,0.00,5.00,5.00,5.00,
              10.00,10.00,0.01,1.00,1.00,1.00,1.00,0.50,
              0.85,1.15,0.00,0.00,0.00,0.000,0.01,0.0001670000,
              0.001,0.60,0.50,80.00,0.75,0.65,0.05,2.00,
              0.01,314.00,50.00,50.00,0.50,0.00,0.00,0.00,
              0.00,0.00,0.00,0.000,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.000,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00/YARRN_SF
423901,'USRMDL',1,'SMAPPC18',4,0,4,28,9,21,423940,407740,
              1,0,3.00,1.00,0.10,0.04,0.00,0.00,
              1.053,0.04,0.00,1.00,1.06,0.00,20.00,0.0268,
              0.00,0.83,0.04,0.00,1.00,0.10,0.10,0.80,
              0.85,0.850,1.20,1.200,0.9,1.00/T239_KSF
423901,'USRMDL',1,'SMASC132',1,1,0,77,15,193,1.00,1.00,
              0.00,0.80,1.00,0.00,1.00,0.00,0.35,1.00,
              0.00,5.00,0.50,2.00,0.00,0.90,0.50,1.00,
              0.90,0.90,1.00,0.15,0.01,0.40,1.00,0.20,
              2.00,1.50,1.50,1.50,0.15,0.15,0.15,0.15,
              0.67,0.20,0.01,0.00,20.00,0.05,0.10,0.20,
              0.00,0.125,0.10,1.40,0.04,1.30,1.00,1.20,
              3.00,0.80,10.50,0.70,5.00,0.40,0.75,55.00,
              0.10,55.00,0.10,53.00,60.00,47.00,60.00,45.00,
              0.10,45.00,0.10,30.00,1.00,20.00,30.00,0.00,
              0.00,1.00,1.00/T239_KSF
424001,'USRMDL',1,'EMSPCG',107,0,48,54,13,26,419340,419340,
              424040,1,2,0,4,1,424001,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0.131,0.131,
              0.131,0.006,0.05513,0.09069,0.008,0,-0.1,0.2,
              0,0.2,0,0,0.90694,0,0.05,0.05,
              0.3301,1.867,1,0,0.005,26.67,0,0,
              0.3301,1.867,20,1.1,0.3582,-0.59,1,0.3582,
              -0.36,0.9,0.3582,-0.36,0.02,0.02,0.02,0.318,
              1.32629,0.318,0,0.907,0.118,-0.59,0.825,0.358,
              -0.59,0,0.358,-0.59/T240_CSF
424001,'USRMDL',1,'ING1BF',101,1,9,85,16,39,419340,424040,
              1,1,419340,1,1,1,1,0.005,
              0.005,0.005,1,0.025,0.2,0.04,0,0,
              0.2,0,0.2,0,0,8,1,0,
              1,0,1,0,0,0,8,0.01,
              0.01,1,0.064,0.064,1.1,0.800,-0.800,1,
              0.800,-0.800,0.9,0.800,-0.800,0.1,1.4,0.3,
              1.3,5,1.2,2,1,10.0,1,10,
              0.9,0.1,1.040,120,1.040,600,1.02,0.1,
              0.938,120,0.94,600,0.98,0.85,0,0.35,
              1,0,1,0,1,1,0,1,
              0,1,0,0,0,0.50,0,0.87,
              1,1,0.42,1/T240_CSF
424601,'USRMDL',1,'SMAPPC113',4,0,54,80,20,70,424630,437230,
              '1',1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.0,0.0,0.79,0.04,
              0.0,0.0,1.0,0.04,0.0,0.0,1.00,0.0,
              20.0,0.1700,0.0,0.2,0.04,0.000,1.0,0.2,
              0.2,0.8000,0.82,0.82,1.17,1.17,3.0,1.0,
              0.0,1.00,0.04,0.0,1.0,0.0,0.0,1.0,
              0.150,0.050,0.2000,0.00,0.0,1.0000,1.0000,0.0,
              0.00,0.0,0.0,0.0,0.00,0.00,0.00,0.00,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/COLL_SF
424601,'USRMDL',1,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.800,1.000,0.000,1.000,0.000,0.300,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.050,0.20,1.00,1.00,
              2.0,2.0,2.0,2.0,0.20,0.00,0.065,0.00,
              0.02,0.02,0.01,0.0,20.0,0.1,0.02,0.85,
              0.87,0.0,0.125,0.1,1.43,0.02,1.30,0.50,
              1.20,1.0,0.935,10.5,0.845,2.4,0.74,1.5,
              55.0,0.02,55.0,0.02,52.50,30.0,46.9,30.00,
              45.0,0.75,45.0,0.75,30.0,1.0,20.0,30.0,
              0.0,0.0,5.0,0.3,0.0,0.0,1.0,0.0,
              0.0,9999.0,0.7,1.00,0.001,0.0,0.7,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/COLL_SF
425501,'USRMDL',1,'PECON_H1000E',102,0,3,26,8,50,0,1,
              2,0.791629,0.4084,-0.4084,1.0,0.85,2.0,0.05,
              0.9,1.2,6.0,0.05,1.1,5.0,5.50,5.00,
              5.50,5.0,0.02,0.02,0.02,0.01,0.00,0.00,
              0.00,0.00,0.00/T255_RRS
425501,'USRMDL',1,'PEGEN_H1000E',101,1,4,50,4,50,11111,11111,
              11111,11111,0.8,10.0,0.80,9999,0.6,9999,
              0.5,9999,0.4,2.0,1.10,9999,1.2,0.9,
              1.25,0.16,1.4,0.02,1.5,10,49.5,9999,
              49.0,600,48.5,9999,48.0,9999,47.0,120,
              50.5,9999,51.0,600.0,51.5,9999,52.0,120,
              52.5,9999,50.0,0.20,0.05,0.10,0.20,0.10,
              0.10,0.00,0.00,0.00/T255_RRS
425501,'USRMDL',1,'PEPPC_H1000E',103,0,10,45,8,50,425540,471780,
              425540,-1,1,1,0,1,0,1,
              0.1,1.0,0.4084,-0.4084,0.1,0.06,50.0,0.04,
              0.1,0.90,0.95,1.05,1.1,0.5,0.00,-0.5,
              51.0,5.0,49.0,5.0,50.15,5.0,49.85,5.0,
              0.2,0.9,1.20,0.02,0.02,0.1,0.1,0.1,
              1.0,0.791629,10,10,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00/T255_RRS
429501,'USRMDL',1,'SMAPPC134',4,0,60,150,20,70,429530,424231,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,1.00,0.50,0.25,0.04,0.00,0.00,
              12.00,0.04,0.00,0.00,1.0000,0.00,0.00,0.0268,
              0.20,0.50,0.04,0.00,1.00,0.025,0.025,-0.4749,
              0.4749,0.890,0.89,1.110,1.11,0.20,1.00,1.00,
              0.10,0.040,0.00,1.000,57.50,27.31,0.00,0.15,
              0.150,0.400,0.010,1.00,0.00579,0.00579,0.00,50.00,
              50.00,50.000,50.00,50.000,50.00,50.00,50.00,1.00,
              1.00,1.000,1.00,1.000,1.000,1.000,1.0000,0.00,
              0.00,0.000,0.00,0.000,0.00,0.00,0.00,0.00,
              0.800,0.90,0.950,0.99,1.01,1.05,1.10,1.200,
              0.50,0.400,0.20,0.00,0.00,-0.30,-0.500,-0.60,
              -0.550,0.55,-0.40,0.40,0.000,1.0000,1.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,1.0000,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00/Z3_HAMSF
429501,'USRMDL',1,'SMASC167',1,1,1,200,60,300,429501,1.00,
              1.00,0.00,0.88,1.00,0.00,1.00,0.00,0.30,
              1.00,0.00,25.00,0.60,2.00,0.00,0.90,0.50,
              1.00,0.90,0.90,0.00,0.15,0.15,0.400,0.35,
              1.70,2.00,2.00,1.50,1.50,0.10,0.10,0.10,
              0.10,11.11,0.03,0.01,0.00,20.00,0.02,10.00,
              0.00,0.00,0.00,0.15,0.10,1.40,0.02,1.30,
              1.00,1.20,3.00,1.20,3.00,1.20,3.00,0.79,
              5.00,0.40,2.00,0.40,2.00,0.40,2.00,0.40,
              2.00,55.00,60.00,55.00,60.00,55.00,60.00,55.00,
              60.00,55.00,60.00,55.00,60.00,45.00,60.00,45.00,
              60.00,45.00,60.00,45.00,60.00,45.00,60.00,45.00,
              60.00,30.00,1.00,10.00,30.00,0.00,0.00,5.00,
              0.30,0.00,0.00,1.00,0.00,0.00,9999.00,0.70,
              1.00,0.001,0.00,0.70,1.00,1.00,1.00,0.00,
              1.00,1.00,2.00,2.00,0.00,0.00,1.00,0.00,
              0.95,1.00,1.05,2.000,0.00,10.00,10.00,10.00,
              10.00,0.00,0.01,1.00,0.10,0.00,1.00,0.50,
              0.90,1.10,0.00,0.00,0.00,0.000,0.01,0.0001666667,
              0.001,0.60,0.50,80.00,0.75,0.65,0.05,1.50,
              0.01,550.00,50.00,40.00,0.10,0.00,0.00,0.00,
              0.00,0.00,0.00,0.000,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.000,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00/Z3_HAMSF
435901,'USRMDL',1,'EMSPCH9',107,0,50,108,13,26,464531,464533,
              435930,1,2,0,4,1,3,6,
              435901,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.131,0.131,0.131,0.0060,0.057,0.880,0.05300,1.0,
              -0.880,0.600,0,0.2,0,0,0.88000000,0.0000000,
              0.0500000,0.050,0.330,1.867,1,0,0.000,25,
              0,0,0.330,1.867,20.0,1.10,0.34700000,-0.34700000,
              1.0,0.34700000,-0.34700000,0.9000,0.34700000,-0.34700000,0.00,0.34700000,
              -0.34700000,0.0,0.34700000,-0.34700000,0.020,0.02,0.020,0.318,
              1.5915,0.318,0,1.100,1.000,0.900,0.880,-0.00900000,
              -0.34700000,0.833,0.05300000,-0.34700000,0.798,0.10600000,-0.34700000,0.440,
              0.34700000,-0.34700000,0.220,0.34700000,-0.34700000,0.000,0.34700000,-0.34700000,
              0.880,0.34700000,-0.34700000,0.833,0.34700000,-0.34700000,0.798,0.34700000,
              -0.34700000,0.440,0.34700000,-0.34700000,0.220,0.34700000,-0.34700000,0.000,
              0.34700000,-0.34700000,0.880,0.23400000,-0.14100000,0.833,0.34700000,-0.24600000,
              0.798,0.34700000,-0.34700000,0.440,0.34700000,-0.34700000,0.220,0.34700000,
              -0.34700000,0.000,0.34700000,-0.34700000/SSNRV_SF
435901,'USRMDL',1,'ING1BH9',101,1,10,85,19,48,435930,435901,
              1,1,464531,1,1,1,1,1,
              0.005,0.005,0.007,1.000,0.025,0.2,0.04,0,
              0,0.2,0,0.2,0,0,8,1,
              0,1,0,1,0,0,0,8,
              0.003,0.003,1,0.064,0.200,1.10,0.800,-0.800,
              1,0.800,-0.800,0.90,0.800,-0.800,0.0,1.40,
              0.3,1.3,5.0,1.19,0.0,0.00,2.1,0.74,
              11,0.85,0.1,1.040,120,1.040,600,1.020,
              0.1,0.938,120,0.938,600,0.978,0.85,0,
              0.60,1,0.00,1.0,0.0,1.0,1,0,
              1,0,1,0,0,0,0.60,0,
              0.85,1,1,0.42,1.0/SSNRV_SF
439001,'USRMDL',1,'SMAPPC113',4,0,54,80,20,70,439030,438030,
              '1',0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1.0,0.5,0.25,0.04,
              0.0,0.5,3.5,0.04,0.0,0.0,1.01,0.0,
              4.0,0.0268,0.1,1.0,0.04,0.000,1.0,0.2,
              0.2,0.8700,0.87,0.89,1.12,1.11,0.3,1.0,
              0.5,0.25,0.04,0.0,0.0,0.0,0.0,1.0,
              0.150,0.075,0.3500,0.01,0.0,1.0000,1.0000,0.0,
              49.25,49.5,49.6,49.8,50.15,50.25,50.50,50.75,
              1.0,0.8,0.4,0.0,0.0,-0.4,-0.8,-1.0,
              0.0,1.0,1.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/EMRLD_SF
439001,'USRMDL',1,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.870,1.000,0.000,1.000,0.000,0.350,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.075,0.35,1.00,2.00,
              2.0,2.0,1.0,1.0,0.15,0.15,0.090,0.09,
              0.05,0.05,0.01,0.0,20.0,0.0,100.00,0.00,
              0.00,0.0,0.125,0.1,1.32,0.10,1.25,0.75,
              1.20,1.0,0.850,12.0,0.800,2.5,0.65,1.5,
              53.0,2.00,51.5,120.00,50.60,600.0,49.4,600.00,
              48.9,120.00,46.9,0.10,30.0,1.0,10.0,30.0,
              0.0,1.0,10.0,30.0,0.0,0.0,1.0,0.0,
              0.0,9999.0,0.7,1.00,0.001,0.0,0.7,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/EMRLD_SF
440282,'USRMDL',1,'CSVCQ4',1,1,5,14,6,2,0,0,
              0,0,0,32.00,0.012,1.00,1.00,3.50,
              -1.00,3.50,-1.00,0.01555,0.70,0.00167,0.00500,0.00833,
              0.008/H2_SPINE
440282,'USRMDL',1,'GBPOD',3,0,1,13,6,6,0,280.60,
              0.60,0.60,0.60,0.60,0.179,1.081,0.179,1.081,
              0.05,0.05,-0.10,0.10/H2_SPINE
440502,'USRMDL',1,'CSVCQ3',1,1,5,14,6,4,0,0,
              0,0,0,14.2860,0.0500,0.0200,0.0200,1.0000,
              -0.2857,3.5000,-1.0000,0.00444,0.7000,0.001670,0.0050,0.008330,
              0.0080/H5_WLGA
440840,'IEELBL',1,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.70,0.0,0.0,2.80,0.0,0.0/H8_BOYNE
440840,'IEELBL',3,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.70,0.0,0.0,2.80,0.0,0.0/H8_BOYNE
440841,'IEELBL',2,1.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,
              1.70,0.0,0.0,2.80,0.0,0.0/H8_BOYNE
441101,'USRMDL',1,'CSVCQ4',1,1,5,14,6,2,0,0,
              0,0,0,11.60,0.012,1.00,1.00,2.60,
              -0.80,2.60,-0.80,0.01500,0.70,0.00167,0.00500,0.00833,
              0.008/H11_NEBO
441301,'USRMDL',1,'CSVCQ5',1,1,5,11,5,1,441380,0,
              0,0,0,468.0,0.0070,0.0020,0.0100,0.0100,
              -0.8,1.5,0.0128,0.001,0.020,0.7/H13_ROSS
442701,'GENROE',1,6.700000,0.045000,1.000000,0.068000,2.680000,0.0000,2.320000,2.320000,
              0.360000,0.610000,0.310000,0.260000,0.094000,0.290200/TRNG_PS
442701,'USRMDL',1,'TARGOV',5,0,1,117,16,26,0,0.1,
              0.8,10.0,4.0,0.8,20.0,0.3,0.6,0.1,
              17.5,0.04,0.26,0.24,50.0,6.4,0.94,0.91,
              0.4,0.15,1,0.9,0.0015,0.001,-1.0,1.0,
              0.25,0.7,0.75,0.84,0.92,1.1,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.8312,0.87772,0.8951,
              0.9028,0.920125,0.0,0.0,0.0,0.0,0.0,0.0,
              0.75,0.8,0.85,0.9,1.0,1.1,1.2,0.0,
              0.0,0.0,0.0,0.0,0.18,1.12,1.07,1.03,
              1.0,0.95,0.7,0.0,0.0,0.0,0.0,0.0,
              0.01,0.4,0.5,0.6,0.65,0.7,0.75,0.78,
              0.8,0.85,0.9,1.0,0.0,1.0,1.0,1.0,
              1.0,1.15,1.35,1.7,1.9,2.6,3.6,3.6,
              0.0,0.399,0.482,0.891,0.994,1.0,0.199,0.663,
              0.7,1.148,1.158,1.158,0.8,0.00057,0.4,0.00002,
              -0.05714,-0.10000,0.05714,0.10000/TRNG_PS
442701,'USRMDL',1,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,1.615,0.0031831,0.01,
              0.005,0.2629310345,1.0,0.0345573770,0.068,500.0,1.5,7.50,
              0.00,0.0,1.0,0.1,0.1,-8.370,-3.000,9.520,
              3.000,0.1,0.1,0.1,0.10,0.1,0.1,0.1,
              0.10,0.1,0.1,0.1,0.10,0.1,0.1,0.1,
              0.10,0.1,0.1,0.1,0.10,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-8.370,9.520,2.7,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.042,1.2,1.0,1000.0,0.001,0.0,
              1.0,0.5,150.0,1.8,6.00,5.200,0.1,0.1,
              -4.750,1.0,100.0,1.0,1.05,110.0,69.2,1.5,
              6.00,5.200,0.1,0.025,0.100,0.025,1.500,6.00,
              -4.570,0.000,1.0,0.20,0.010,0.00,0.30,1.0,
              0.1,0.0,0.0,0.0/TRNG_PS
442701,'USRMDL',1,'U6ROEL',10,0,3,17,7,8,0,1,
              1,5.201,3.413,110.0,1.2,13.20,9.520,0.1,
              0.1,-8.370,1.0,0.1,0.00667,0.0,0.0,1.0,
              0.0,0.01/TRNG_PS
442701,'USRMDL',1,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,1.615,0.0031831,0.01,0.005,
              0.2629310345,1.0,0.035,0.068,0.120,0.040,2.5,2.5,
              2.5,0.0,0.4660,2.5,1.0,0.0,0.10,1.0,
              5.0,3.5,0.200,0.040,0.760,0.68,0.017823,0.00012739,
              -0.001759,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.10,1.0,0.00,1.10,0.90,1.15,1.0,0.05,
              -0.05/TRNG_PS
442701,'USRMDL',1,'U6RUEL',9,0,1,26,12,10,1,2.320000,
              2.320000,300.0,1.0,1.0,0.1,0.1,7.50,1.5,
              -0.033480,0.038080,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.2429667519,-0.2372467519,-0.2315267519,-0.2258067519,-0.2200867519,-0.2143667519,0.01,0.01,
              0.01/TRNG_PS
442702,'GENROE',2,6.700000,0.045000,1.000000,0.068000,2.680000,0.0000,2.320000,2.320000,
              0.360000,0.610000,0.310000,0.260000,0.094000,0.290200/TRNG_PS
442702,'USRMDL',2,'TARGOV',5,0,1,117,16,26,0,0.1,
              0.8,10.0,4.0,0.8,20.0,0.3,0.6,0.1,
              17.5,0.04,0.26,0.24,50.0,6.4,0.94,0.91,
              0.4,0.15,1,0.9,0.0015,0.001,-1.0,1.0,
              0.25,0.7,0.75,0.84,0.92,1.1,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.8312,0.87772,0.8951,
              0.9028,0.920125,0.0,0.0,0.0,0.0,0.0,0.0,
              0.75,0.8,0.85,0.9,1.0,1.1,1.2,0.0,
              0.0,0.0,0.0,0.0,0.18,1.12,1.07,1.03,
              1.0,0.95,0.7,0.0,0.0,0.0,0.0,0.0,
              0.01,0.4,0.5,0.6,0.65,0.7,0.75,0.78,
              0.8,0.85,0.9,1.0,0.0,1.0,1.0,1.0,
              1.0,1.15,1.35,1.7,1.9,2.6,3.6,3.6,
              0.0,0.399,0.482,0.891,0.994,1.0,0.199,0.663,
              0.7,1.148,1.158,1.158,0.8,0.00057,0.4,0.00002,
              -0.05714,-0.04286,0.05714,0.04286/TRNG_PS
442702,'USRMDL',2,'U6REXC',4,0,10,124,44,74,1,0,
              0,0,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,1.615,0.0031831,0.01,
              0.005,0.2629310345,1.0,0.0345573770,0.068,500.0,1.5,7.50,
              0.00,0.0,1.0,0.1,0.1,-8.370,-3.000,9.520,
              3.000,0.1,0.1,0.1,0.10,0.1,0.1,0.1,
              0.10,0.1,0.1,0.1,0.10,0.1,0.1,0.1,
              0.10,0.1,0.1,0.1,0.10,0.004,0.00,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-8.370,9.520,2.7,0.0,0.2,
              0.4,0.6,0.8,1.0,0.366,0.556,0.973,1.419,
              1.874,2.331,1.042,1.2,1.0,1000.0,0.001,0.0,
              1.0,0.5,150.0,1.8,6.00,5.200,0.1,0.1,
              -4.750,1.0,100.0,1.0,1.05,110.0,69.2,1.5,
              6.00,5.200,0.1,0.025,0.100,0.025,1.500,6.00,
              -4.570,0.000,1.0,0.20,0.010,0.00,0.30,1.0,
              0.1,0.0,0.0,0.0/TRNG_PS
442702,'USRMDL',2,'U6ROEL',10,0,3,17,7,8,0,1,
              1,5.201,3.413,110.0,1.2,13.20,9.520,0.1,
              0.1,-8.370,1.0,0.1,0.00667,0.0,0.0,1.0,
              0.0,0.01/TRNG_PS
