              -0.3250,0.5000,-0.3160,0.8000/BRAE_PS
444720,'USRMDL',1,'BRAPSS',3,0,0,13,6,0,0.0140,1.0000,
              0.0000,0.0300,-0.2000,0.1100,0.0400,0.1300,0.3050,0.5900,
              1.0000,-0.0500,0.0500/BRAE_PS
444721,'GENROE',2,10.120000,0.021000,0.930000,0.032000,7.000000,0.0000,2.530000,2.360000,
              0.250000,0.400000,0.190000,0.170000,0.117800,0.474000/BRAE_PS
444721,'USRMDL',2,'BRAEXC',4,0,0,22,6,11,0.0140,1.0000,
              1.0000,0.5000,0.2500,75.0000,2.0000,1.0000,1.0000,0.0050,
              -5.3600,6.2000,0.9000,1.1000,-0.3400,0.0000,-0.3330,0.2500,
              -0.3250,0.5000,-0.3160,0.8000/BRAE_PS
444721,'USRMDL',2,'BRAPSS',3,0,0,13,6,0,0.0140,1.0000,
              0.0000,0.0300,-0.2000,0.1100,0.0400,0.1300,0.3050,0.5900,
              1.0000,-0.0500,0.0500/BRAE_PS
444722,'GENROE',3,10.120000,0.021000,0.930000,0.032000,7.000000,0.0000,2.530000,2.360000,
              0.250000,0.400000,0.190000,0.170000,0.117800,0.474000/BRAE_PS
444722,'USRMDL',3,'BRAEXC',4,0,0,22,6,11,0.0140,1.0000,
              1.0000,0.5000,0.2500,75.0000,2.0000,1.0000,1.0000,0.0050,
              -5.3600,6.2000,0.9000,1.1000,-0.3400,0.0000,-0.3330,0.2500,
              -0.3250,0.5000,-0.3160,0.8000/BRAE_PS
444722,'USRMDL',3,'BRAPSS',3,0,0,13,6,0,0.0140,1.0000,
              0.0000,0.0300,-0.2000,0.1100,0.0400,0.1300,0.3050,0.5900,
              1.0000,-0.0500,0.0500/BRAE_PS
444801,'GENROE',1,13.450000,0.560000,3.510000,0.620000,5.800000,0.0000,2.490000,1.660000,
              0.220400,1.305700,0.168400,0.139900,0.186800,0.741500/H48_B2PS
444801,'PSS2A',1,3,0,1,0,0,0,1.3000,1.3000,
              0.0200,99.0000,0.0000,0.00000,0.000000,0.0000,99.0000,99.0000,
              -0.5570,0.0450,0.0200,0.30000,3.0000,0.0500,-0.0500/H48_B2PS
444801,'USRMDL',1,'BR2EXC',4,0,0,12,5,4,0.02,0.016,
              10.0,7.5,2.0,9.7961,0.0018,-0.819,0.996,0.0,
              0.02,0.283/H48_B2PS
444801,'USRMDL',1,'USGT5E',5,0,2,27,4,16,1,0,
              0.9822,0.1823,5.0,7.0,0.1,25.0,25.0,0.065,
              2.0,0.2,0.4742,1.0,0.6465,0.075,0.6,1.25,
              0.9,0.5336,0.9815,0.5178,0.0004,0.003,0.003,1.2375,
              -0.2375,173.0,0.250/H48_B2PS
444802,'GENROE',2,13.450000,0.056000,3.510000,0.620000,5.800000,0.0000,2.290000,1.660000,
              0.220400,1.305700,0.168400,0.139900,0.186800,0.741500/H48_B2PS
444802,'PSS2A',2,3,0,1,0,0,0,1.3000,1.3000,
              0.0200,99.0000,0.0000,0.00000,0.000000,0.0000,99.0000,99.0000,
              -0.5570,0.0450,0.0200,0.30000,3.0000,0.0500,-0.0500/H48_B2PS
444802,'USRMDL',2,'BR2EXC',4,0,0,12,5,4,0.02,0.016,
              10.0,7.5,2.0,9.7961,0.0018,-0.819,0.996,0.0,
              0.02,0.283/H48_B2PS
444802,'USRMDL',2,'USGT5E',5,0,2,27,4,16,1,0,
              0.9822,0.1823,5.0,7.0,0.1,25.0,25.0,0.065,
              2.0,0.2,0.4742,1.0,0.6465,0.075,0.6,1.25,
              0.9,0.5336,0.9815,0.5178,0.0004,0.003,0.003,1.2375,
              -0.2375,173.0,0.250/H48_B2PS
444803,'GENROE',3,13.450000,0.056000,3.510000,0.620000,5.800000,0.0000,2.490000,1.660000,
              0.220400,1.305700,0.168400,0.139900,0.186800,0.741500/H48_B2PS
444803,'PSS2A',3,3,0,1,0,0,0,1.3000,1.3000,
              0.0200,99.0000,0.0000,0.00000,0.000000,0.0000,99.0000,99.0000,
              -0.5570,0.0450,0.0200,0.30000,3.0000,0.0500,-0.0500/H48_B2PS
444803,'USRMDL',3,'BR2EXC',4,0,0,12,5,4,0.02,0.016,
              10.0,7.5,2.0,9.7961,0.0018,-0.819,0.996,0.0,
              0.02,0.283/H48_B2PS
444803,'USRMDL',3,'USGT5E',5,0,2,27,4,16,1,0,
              0.9822,0.1823,5.0,7.0,0.1,25.0,25.0,0.065,
              2.0,0.2,0.4742,1.0,0.6465,0.075,0.6,1.25,
              0.9,0.5336,0.9815,0.5178,0.0004,0.003,0.003,1.2375,
              -0.2375,173.0,0.250/H48_B2PS
44500104,'FRQDCAT',445001,445001,1,47.99900000,51.50100000,120.00000000,0.07000000/CAL_C_PS
44500105,'FRQDCAT',445001,445001,1,47.00100000,51.99900000,5.00000000,0.07000000/CAL_C_PS
44500106,'FRQDCAT',445001,445001,1,-9999.00000000,54.99900000,0.00000000,0.07000000/CAL_C_PS
445001,'GENROE',1,6.036600,0.035700,1.248800,0.044800,2.901000,0.0000,1.856000,1.870000,
              0.346200,0.578600,0.268000,0.228000,0.150000,0.580000/CAL_C_PS
445001,'TIOCR1',1,1,1,1,3,1,3,1,1,
              0,0,0,0,0,0,5.86,0,
              1.11,77.34,1.2,8.04,1.4,2.9,2,1.164,
              3,0.691,0.07,1/CAL_C_PS
44500101,'VTGDCAT',445001,445001,1,-9999.00000000,1.39000000,0.01000000,0.07000000/CAL_C_PS
44500102,'VTGDCAT',445001,445001,1,0.90100000,9999.00000000,3.00000000,0.07000000/CAL_C_PS
44500103,'VTGDCAT',445001,445001,1,-9999.00000000,1.14900000,2.00000000,0.07000000/CAL_C_PS
445001,'USRMDL',1,'CALCEXC',4,0,1,32,8,34,1,0.002,
              8.2,214,9.26,0.0042,0.26,0,0,0,
              1,1,4,1,0.005,0.0025,0.0033,0.3,
              -0.3,75,-45,135,15,0.025,0.03,1.04,
              1.04,1.91,10,0.3,5,0.35,0/CAL_C_PS
445001,'USRMDL',1,'CALCGOV2',5,0,2,78,20,18,2,2,
              0.83,0.16,1.0,20,1,0.1,0.07,25,
              0.299,0.304,0.386,0.01,0.397,14,0.025,0,
              30,0,0,0.2,0.14,0.5,28,420,
              498.1,100,4,0.1,1.2024,0.005,0,100,
              10,0.885,0.072,0.5,3,0,0.25,0.5,
              168,424,0.15,0.25,160,0.2,0.635,0.5,
              50,0.238,100,-20,20,10,-10000,0,
              -0.1,-0.005,0,0,0,0,168,0,
              -42,-0.07,10000,100,0.1,0.005,1.1,1.1,
              1.2,1.1,466,21,0,0.07/CAL_C_PS
445001,'USRMDL',1,'CALCOEL',10,0,0,12,3,7,1593,4790,
              0,0.98,1.05,0.75,17.3,0.4,12.5,0.35,
              0,0.9542/CAL_C_PS
445001,'USRMDL',1,'CALCPSS',3,0,1,40,25,22,1,1,
              0,0,1,1,1,0,0.30,7.12,
              0.00,0.52,0.74,0.42,5.00,0.10,0.10,0.00,
              1.00,0.00,1.00,0.00,1.00,0.002,-0.0593,0.593,
              98.041,-0.0593,0.593,151.515,0.0593,0.593,145.773,-0.10,
              0.10,2.00,1.00,0.03,0.025,1.50,0.50/CAL_C_PS
445001,'USRMDL',1,'CALCTC1T',505,0,6,7,2,6,3,1,
              '1',5,1,17,0.1,0.1,1.045,1.091,
              0.0125,5.5,0.5/CAL_C_PS
445001,'USRMDL',1,'CALCUEL',9,0,0,13,5,8,0.025,0.025,
              1,0.025,0.39,0.075,0.58,0.35,0.5,0.4,
              1,0.35,-0.35/CAL_C_PS
445002,'GENROE',2,6.340000,0.034000,1.400000,0.040000,2.990000,0.0000,1.856000,1.870000,
              0.337000,0.526000,0.268000,0.228000,0.125000,0.437500/CAL_C_PS
445002,'IEE2ST',2,3,0,0,0,-7.1200,0.0000,0.0300,0.0000,
              0.3000,0.3000,0.5200,0.7400,0.4200,5.0000,0.0000,0.0000,
              0.1000,-0.1000,0.0000,0.0000/CAL_C_PS
445002,'USRMDL',2,'CALCEX',4,0,0,9,3,0,0.0150,30.9100,
              1.0000,4.0000,1.3100,-0.7854,9.3200,0.0010,0.3000/CAL_C_PS
44522203,'FRQTPAT',445222,445222,1,47.50000000,999.00000000,40.00000000,0.06000000/KOGAN_PS
44522204,'FRQTPAT',445222,445222,1,-1.00000000,51.50000000,20.00000000,0.06000000/KOGAN_PS
44522205,'FRQTPAT',445222,445222,1,-1.00000000,52.50000000,0.00000000,0.06000000/KOGAN_PS
445222,'GENROE',1,6.273000,0.034700,2.065000,0.242100,2.300000,0.0000,2.769300,2.640500,
              0.323600,1.062200,0.209100,0.193300,0.170300,0.497300/KOGAN_PS
44522201,'VTGTPAT',445222,445222,1,-1.00000000,1.30000000,0.50000000,0.06000000/KOGAN_PS
44522202,'VTGTPAT',445222,445222,1,-1.00000000,1.15000000,2.50000000,0.06000000/KOGAN_PS
445222,'USRMDL',1,'KGNEXS',4,0,1,27,5,10,1,0.02,
              0.9,4.4,2.0,-2.0,2.857142857,1.0,-1.0,1.0,
              -1.0,1.0,1.0,1.0,0.02,0.1183,1.0,-0.8667,
              8.45,0.003,0.01,9.119,-7.28,1.05,20.0,7.5,
              1.0,1.05/KOGAN_PS
445222,'USRMDL',1,'KGNOEL',10,0,0,28,8,15,1.1,0.023,
              0.265,1.0,0.15,5,0.09,-0.15,0.7,0.0,
              -1.0,1.0,0.028,0.116,0,1.0,1,1,
              0,0.03,0.2,-0.1,0,0.03,0.1,0.893,
              1,1/KOGAN_PS
445222,'USRMDL',1,'KGNUEL',9,0,0,22,3,4,0.028,0.422,
              0.216,1.1,0.75,0.0,-2.0,1.0,-1.0,-0.33,
              -0.33,-0.2,0.0,0.0,0.0,0.0,0.22,0.94,
              1.05,1.33,2.0,0.5/KOGAN_PS
445222,'USRMDL',1,'KOGOV',5,0,1,32,9,21,0,0.15,
              0.5,0.05,750.0,37.5,-75.0,30.0,0.6,0.1,
              1.0,0.73,11.5,8.0,5.0,3.0,20,1.6,
              1.37,0.28,0.46,0.26,0.20,15.0,0.5,300.0,
              1.0,787.5,1.0,0.492,0.278,50.5,49.5/KOGAN_PS
445222,'USRMDL',1,'KPSS2B',3,0,4,28,22,17,0,0,
              5,1,0.025,0.025,3.0,3.0,3.0,0.0,
              0.3236,2.3,3.0,0.1,0.0,1.0,0.168,0.01,
              0.375,0.053,0.422,0.185,0.424,0.837,4.35,0.05,
              -0.05,1.0,-1.0,1.0,-1.0,0.0/KOGAN_PS
445401,'GENROE',1,6.657000,0.011000,0.441000,0.052000,2.770000,0.0000,1.850000,1.460000,
              0.320000,0.802000,0.239000,0.221000,0.129500,0.424700/TRNGN_PS
445401,'USRMDL',1,'TRNEXC',4,0,1,32,8,34,0,0.025,
              6.18,420.0,9.87,0.0042,0.31,0.0,0.0,0.0,
              1.0,1.0,8.0,2.0,0.005,0.00250,0.00330,0.3,
              -0.3,75.0,-45.0,135.0,15.0,0.025,0.03,1.0,
              1.05,1.0,10.0,0.14,10.0,0.35,0.0/TRNGN_PS
445401,'USRMDL',1,'TRNOEL',10,0,0,12,3,6,1591.0,4780.0,
              0.0,0.98,1.05,0.75,17.2,0.2,25.0,0.35,
              0.0,1.0265/TRNGN_PS
445401,'USRMDL',1,'TRNPSS',3,0,1,40,25,22,1,0.025,
              0.315,0.0032,0.001,0.001,0.001,1.0,1.5,0.752,
              3.476,0.19,2.0,1.0,1.0,1.0,1.0,0.206,
              0.03,1.0,1.0,1.0,1.0,0.025,0.0593,0.593,
              144.5137,0.0593,0.593,213.6284,0.0593,0.593,145.142,-0.1,
              0.1,1.5,1.0,0.03,0.025,1.5,0.5/TRNGN_PS
445401,'USRMDL',1,'TRNUEL',9,0,0,13,5,8,0.025,0.025,
              1.0,0.025,0.38,0.0,0.595,0.353,0.5,0.4,
              1.0,0.35,-0.35/TRNGN_PS
445501,'GENROE',1,6.480000,0.022000,0.610000,0.034000,6.450000,0.0000,2.140000,2.050000,
              0.342000,0.570000,0.266000,0.230000,0.057300,0.224400/SBK_E_PS
445501,'USRMDL',1,'PSS2A3',3,0,0,25,19,6,1.0,0.020,
              7.00,7.0,0.543,7.0,1.0,1.0,0.020,7.0,
              7.0,0.500,0.1,5,1,5.44,0.149,0.05,
              1.000,1.00,1.000,1.00,-0.05,0.05,15.0/SBK_E_PS
445501,'USRMDL',1,'SWANEX',4,0,0,13,6,4,0.0000,0.0000,
              0.0200,0.0200,1.0000,1.0000,6.2832,17.5753,400.0000,0.0030,
              9.3600,-7.9600,0.0000/SBK_E_PS
447105,'ESST4B',1,0.0000,17.0000,2.0000,1.0000,-0.8000,0.0033,1.0000,0.0000,
              1.0000,-0.8000,0.0000,10.7000,0.0000,13.4000,0.2100,0.0000,
              0.0000/H71_DDPS
447105,'GENROU',1,9.6190,0.04500,1.5600,0.0730,6.8700,0.0000,1.6850,1.6013,
              0.2405,0.6500,0.1790,0.1095,0.1550,0.8750/H71_DDPS
447105,'GGOV1',1,1,1,0.04000,5.0,0.050,-0.050,9.5,0.6,
              0.0,1.0,1.0,0.1500,0.4,2.1500,0.2050,0.5,
              0.0,0.00,13.00,0.5,0.20,0.954,0.0,0.1,
              -0.1,0.0000,0.01,10.0,0.1,125.00,0.0000,4.0,
              10.0,99.0,-99.0/H71_DDPS
447105,'PSS2A',1,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.351700,1.0000,0.5000,0.1000,
              2.6770,0.0420,0.0135,0.23700,0.0700,0.0500,-0.0500/H71_DDPS
447106,'ESST4B',2,0.0000,17.0000,2.0000,1.0000,-0.8000,0.0033,1.0000,0.0000,
              1.0000,-0.8000,0.0000,10.7000,0.0000,13.4000,0.2100,0.0000,
              0.0000/H71_DDPS
447106,'GENROU',2,9.7240,0.04500,1.5700,0.0740,6.8400,0.0000,1.6990,1.6083,
              0.2305,0.6500,0.1790,0.1095,0.1560,0.7460/H71_DDPS
447106,'GGOV1',2,1,1,0.04000,5.0,0.050,-0.050,9.5,0.6,
              0.0,1.0,1.0,0.1500,0.5,1.9000,0.1880,0.5,
              0.0,0.00,3.00,0.5,0.20,0.947,0.0,0.1,
              -0.1,0.0000,0.01,10.0,0.1,125.00,0.0000,6.0,
              20.0,99.0,-99.0/H71_DDPS
447106,'PSS2A',2,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.351700,1.0000,0.5000,0.1000,
              2.6770,0.0420,0.0135,0.23700,0.0700,0.0500,-0.0500/H71_DDPS
447107,'ESST4B',3,0.0000,17.0000,2.0000,1.0000,-0.8000,0.0033,1.0000,0.0000,
              1.0000,-0.8000,0.0000,10.7000,0.0000,13.4000,0.2100,0.0000,
              0.0000/H71_DDPS
447107,'GENROU',3,10.2580,0.04600,1.6000,0.0750,6.7100,0.0000,1.6954,1.6083,
              0.2305,0.6500,0.1790,0.1095,0.1380,0.6770/H71_DDPS
447107,'GGOV1',3,1,1,0.04000,4.0,0.050,-0.050,9.5,0.6,
              0.0,1.0,1.0,0.1500,0.4,2.0500,0.1840,0.5,
              0.0,0.00,8.50,0.5,0.20,0.960,0.0,0.1,
              -0.1,0.0000,0.01,10.0,0.1,125.00,0.0000,0.9,
              15.0,99.0,-99.0/H71_DDPS
447107,'PSS2A',3,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.351700,1.0000,0.5000,0.1000,
              2.6770,0.0420,0.0135,0.23700,0.0700,0.0500,-0.0500/H71_DDPS
447108,'ESST4B',4,0.0000,12.0000,2.0000,1.0000,-0.8000,0.0033,1.0000,0.0000,
              1.0000,-0.8000,0.0000,12.1700,0.0000,15.2000,0.1300,0.0000,
              0.0000/H71_DDPS
447108,'GENROU',4,7.3120,0.03900,0.5290,0.0740,3.0900,0.0000,2.1708,2.1582,
              0.3242,0.5406,0.2501,0.1919,0.0760,0.4680/H71_DDPS
447108,'PSS2A',4,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,0.0000,5.00000,0.829000,1.0000,0.5000,0.1000,
              2.3000,0.0380,0.0100,0.31500,0.0700,0.0500,-0.0500/H71_DDPS
448401,'USRMDL',1,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.0,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              1.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/H84_MTEW
448401,'USRMDL',1,'GSVFP2',105,0,5,40,2,30,1,1,
              1,0,0,0.8,0.2,0.10,0.0,0.0,
              0.10,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/H84_MTEW
448401,'USRMDL',1,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/H84_MTEW
448401,'USRMDL',1,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1320.0,1664.0,
              1763.0,1844.0,1265.0,0.0,0.0,-1225.0,-1225.0,-1338.0,
              -1498.0,-1540.0,0.0,0.0,0.0/H84_MTEW
448401,'USRMDL',1,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3450.0,650.0,0.0,0.0,3450000.0,
              -3450000.0,3450000.0,-3450000.0,0.35,7.85,0.000008,940.0,0.000001,
              1444.6000,3.0,60.0,10.0,0.950,0.0,0.0,0.02,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/H84_MTEW
448401,'USRMDL',1,'VWPOS9',106,0,50,30,8,90,1,448481,
              446080,1,446080,448402,2,448403,3,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.015,-0.015,0.015,-0.015,4,4,10,10,
              0.06,0.1,1.0,0.2,1.0,0.05,0.05,0.05,
              0.05,0.85,0.9,0.0,0.5,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/H84_MTEW
448401,'USRMDL',1,'VWRES9',107,0,50,58,9,150,3,1,
              448481,446080,1,446080,0,0,0,0,
              0,0,0,6,0,0,0,0,
              0,0,448402,2,448403,3,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,1,0,
              0.02,0.001,0.31,0.51,5.0,0.02,0.02,0.001,
              1.0,0.8,0.85,0.5,0,0.4498,0.15,0.6747,
              0.2999,1.1,0.9,0.67,0.67,0.5,0.1,2.0,
              1.0,0.3,0.08,4.8,0.0,0.0,0.0,0,
              0,0,0.0,0.0,0.0,0,0,0,
              0.0,0.0,0.0,0,0,0,0.0,0.0,
              0.0,0,0,0,1,1.5,0,0,
              0.1,0/H84_MTEW
448402,'USRMDL',2,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.0,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              1.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/H84_MTEW
448402,'USRMDL',2,'GSVFP2',105,0,5,40,2,30,1,1,
              0,0,0,0.8,0.2,0.10,0.0,0.0,
              0.10,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/H84_MTEW
448402,'USRMDL',2,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/H84_MTEW
448402,'USRMDL',2,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,60000000.0,
              -60000000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1550.0,1932.0,
              1932.0,1932.0,1450.0,0.0,0.0,-1334.0,-1334.0,-1434.0,
              -1576.0,-1614.0,0.0,0.0,0.0/H84_MTEW
448402,'USRMDL',2,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3300.0,650.0,0.0,0.0,3300000.0,
              -3300000.0,3300000.0,-3300000.0,0.35,7.85,0.000008,940.0,0.000001,
              1381.8000,3.0,60.0,60.0,0.950,0.0,0.0,0.02,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/H84_MTEW
448403,'USRMDL',3,'GSLHV2',103,0,5,70,2,40,1,0,
              0,0,0,2.0,1.0,-1.0,1.44,100.0,
              200.0,10.00,60.0,1.05,0.87,4.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.12,2.5,0.6,0.0,
              0.0,0.0,0.0,0.0,0.85,0.9,1.25,1.2,
              1.5,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.9,1.2,0.85,0.15,0.05,0.1,
              0.49,0.5,0.8,0.39,0.4,0.0,0.0,0.05,
              0.0,0.0,0.1,0.2,1.2,1.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/H84_MTEW
448403,'USRMDL',3,'GSVFP2',105,0,5,40,2,30,1,1,
              1,0,0,0.8,0.2,0.10,0.0,0.0,
              0.10,0.21,0.36,0.0,0.0,1.3,10.0,60.0,
              0.0,0.0,3600.0,2.0,0.15,0.0,0.0,0.0,
              0.7,0.0,0.0,0.55,2.6,0.0,0.0,0.06,
              0.06,0.2,0.2,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0/H84_MTEW
448403,'USRMDL',3,'GSVME2',104,0,2,10,5,15,0,0,
              100.0,400.0,0.01,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/H84_MTEW
448403,'USRMDL',3,'GSVPQ2',102,0,5,50,5,30,0,0,
              0,0,0,200.0,100.0,50.0,50.0,75240000.0,
              -75240000.0,60.0,0.0,2200000.0,1600000.0,2200000.0,-2200000.0,0.0,
              0.0,0.87,0.9,1.0,1.1,1.13,0.0,0.0,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0,0.0,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0,0.0,1320.0,1664.0,
              1763.0,1844.0,1265.0,0.0,0.0,-1225.0,-1225.0,-1338.0,
              -1498.0,-1540.0,0.0,0.0,0.0/H84_MTEW
448403,'USRMDL',3,'GSVWT2',101,1,5,30,15,40,0,0,
              0,0,0,3450.0,650.0,0.0,0.0,3450000.0,
              -3450000.0,3450000.0,-3450000.0,0.35,7.85,0.000008,940.0,0.000001,
              1444.6000,3.0,60.0,10.0,0.950,0.0,0.0,0.02,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/H84_MTEW
448701,'USRMDL',1,'SMAPPC134',4,0,60,150,20,70,448731,448730,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,3.00,0.50,0.25,0.04,0.00,0.00,
              8.00,0.04,0.00,0.00,1.0201,0.00,0.00,0.0268,
              0.00,0.50,0.04,0.00,1.00,0.025,0.025,-0.4254,
              0.4254,0.871,0.87,1.180,1.18,0.20,1.00,1.00,
              0.10,0.040,0.00,1.000,0.00,0.00,2.00,1.00,
              0.150,0.500,0.010,1.00,0.09900,0.09900,1.00,47.00,
              48.00,49.700,49.85,50.150,51.00,52.00,53.00,0.00,
              0.00,0.000,0.00,0.000,0.000,-0.447,-0.8941,0.00,
              0.00,0.000,0.00,0.000,0.00,0.00,0.00,0.00,
              0.800,0.90,0.950,0.99,1.01,1.05,1.10,1.200,
              0.50,0.400,0.20,0.00,0.00,-0.30,-0.500,-0.60,
              -0.550,0.55,-0.40,0.40,0.002,0.8850,0.099,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.8658,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00/Z5_HAYSF
448701,'USRMDL',1,'SMASC167',1,1,1,200,60,300,448701,1.00,
              1.00,0.00,0.80,1.00,0.00,1.00,0.00,0.30,
              1.00,0.00,25.00,0.60,2.00,0.00,0.90,0.50,
              1.00,0.90,0.90,0.00,1.00,1.00,0.500,0.35,
              1.00,2.00,2.00,2.00,2.00,0.15,0.15,0.15,
              0.10,11.11,0.00,0.01,0.00,20.00,0.05,10.00,
              0.00,0.00,0.00,0.15,0.10,1.40,0.10,1.30,
              1.00,1.20,3.00,1.20,3.00,1.20,3.00,0.79,
              5.00,0.40,2.00,0.40,2.00,0.40,2.00,0.40,
              2.00,55.00,60.00,55.00,60.00,55.00,60.00,55.00,
              60.00,55.00,60.00,55.00,60.00,45.00,60.00,45.00,
              60.00,45.00,60.00,45.00,60.00,45.00,60.00,45.00,
              60.00,30.00,1.00,10.00,30.00,0.00,0.00,5.00,
              0.30,0.00,0.00,1.00,1.00,0.00,9999.00,0.70,
              1.00,0.001,0.00,0.70,1.00,1.00,1.00,0.00,
              1.00,1.00,2.00,2.00,0.00,0.00,1.00,0.00,
              0.95,1.00,1.05,2.000,0.00,10.00,10.00,10.00,
              10.00,0.00,0.01,1.00,0.10,0.00,1.00,0.50,
              0.90,1.10,0.00,0.00,0.00,0.000,0.01,0.0001666667,
              0.001,0.60,0.50,80.00,0.75,0.65,0.05,1.50,
              0.01,600.00,50.00,25.00,0.10,0.00,0.00,0.00,
              0.00,0.00,0.00,0.000,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.000,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00/Z5_HAYSF
450001,'USRMDL',1,'SMAPPC113',4,0,54,80,20,70,450080,460284,
              '1',0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,3.0,0.0,5.00,0.04,
              0.0,0.0,9.0,0.04,0.0,0.0,1.00,0.0,
              4.0,0.1000,0.0,5.0,0.04,0.000,1.0,0.2,
              0.2,0.9025,0.72,0.72,1.25,1.25,0.2,1.0,
              0.0,0.50,0.04,0.0,1.0,121.0,121.0,1.0,
              0.155,0.145,0.2500,0.01,0.0,0.0400,0.1200,0.0,
              56.00,57.0,58.0,59.9,60.10,62.00,63.00,64.00,
              2.0,1.6,0.8,0.0,0.0,-0.4,-0.8,-1.0,
              0.0,1.0,1.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/H86_DDSF
450001,'USRMDL',1,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.800,1.000,0.000,1.000,0.000,0.350,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,1.0,0.155,0.145,0.27,1.00,2.00,
              2.0,3.0,3.0,3.0,0.24,0.24,0.140,0.14,
              0.03,0.03,0.01,0.0,20.0,0.0,100.00,0.00,
              0.00,0.0,0.125,0.1,1.40,0.02,1.30,1.00,
              1.15,3.0,0.800,10.0,0.700,5.0,0.40,2.0,
              55.0,0.02,53.0,60.00,53.00,60.0,45.0,0.02,
              47.0,60.00,47.0,60.00,300.0,1.0,300.0,30.0,
              0.0,1.0,30.0,0.3,0.0,0.0,1.0,0.0,
              0.0,360.0,0.5,0.01,0.050,0.0,0.5,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/H86_DDSF
455601,'USRMDL',1,'SMAPPC134',4,0,60,150,20,70,455630,400730,
              -1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,455630,455630,400730,-1,
              1,0,3.00,0.00,5.00,0.04,0.00,0.30,
              6.00,0.04,0.00,1.00,1.0300,0.00,4.00,0.0391,
              0.00,1.00,0.04,0.00,0.87,0.160,0.160,-0.4600,
              0.4600,0.800,0.80,1.200,1.20,0.20,1.00,0.10,
              2.00,0.040,0.00,1.000,0.00,0.00,2.00,0.15,
              0.050,0.400,0.010,1.00,0.04300,0.04300,0.00,46.85,
              47.85,48.850,49.85,50.150,51.15,52.15,53.15,0.87,
              0.69,0.347,0.00,0.000,-0.347,-0.693,-0.8667,0.00,
              0.01,0.010,0.00,1.000,1.00,0.00,0.00,0.00,
              0.000,0.00,0.000,0.00,0.00,0.00,0.00,0.000,
              0.00,0.000,0.00,0.00,0.00,0.00,0.000,0.00,
              -0.600,0.60,-0.60,0.60,0.025,1.0000,100.000,0.00,
              0.000,0.00,0.00,0.15,0.30,0.45,0.600,0.75,
              0.900,1.00,-0.10,-0.10,-0.20,-0.25,-0.300,-0.40,
              -0.500,-0.60,0.00,0.15,0.30,0.45,0.600,0.75,
              0.900,1.00,0.15,0.20,0.35,0.40,0.450,0.50,
              0.660,0.60,0.00,0.05,0.00,0.8667,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00/MMNT_SF
455601,'USRMDL',1,'SMASC167',1,1,1,200,60,300,455601,1.00,
              0.89,0.00,0.81,1.00,1.00,1.00,0.00,0.30,
              1.00,0.00,5.00,0.50,2.00,0.00,0.90,0.50,
              1.00,0.90,0.90,0.00,1.00,0.05,0.550,1.00,
              2.00,2.00,2.00,2.00,2.00,0.50,0.50,0.15,
              0.15,11.11,1.00,0.01,0.00,20.00,0.00,0.50,
              0.00,0.00,0.00,0.13,0.10,1.40,0.01,1.25,
              0.60,1.15,2.00,1.15,2.00,1.15,2.00,0.86,
              10.10,0.75,2.10,0.63,2.00,0.63,2.00,0.63,
              2.00,52.50,0.01,51.50,150.00,51.00,900.00,51.00,
              900.00,51.00,900.00,51.00,900.00,49.00,900.00,46.99,
              60.00,46.50,0.01,46.50,0.01,46.50,0.01,46.50,
              0.01,30.00,1.00,300.00,30.00,0.00,1.00,20.00,
              0.30,0.00,0.00,1.00,0.00,0.00,9999.00,0.70,
              1.00,0.001,0.00,0.70,1.00,1.00,1.00,0.00,
              1.00,1.00,1.00,2.00,0.00,0.00,1.00,0.85,
              0.95,1.00,1.10,1.150,0.00,5.00,5.00,5.00,
              10.00,10.00,0.01,1.00,1.00,1.00,1.00,0.50,
              0.85,1.15,0.00,0.00,0.00,0.000,0.01,0.0001670000,
              0.001,0.60,0.50,80.00,0.75,0.65,0.05,2.00,
              0.01,314.00,50.00,50.00,0.50,0.00,0.00,0.00,
              0.00,0.00,0.00,0.000,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.000,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00/MMNT_SF
457501,'USRMDL',1,'SCHPPC_G163REV6F',4,0,16,81,8,213,424141,1,
              424141,441340,1,0,0,424141,0,457501,
              2,0,1,39,40,1,0.033,0.033,
              0.001,0.033,20,116,0.006,0,1,0,
              0,0.005,0.1,1,-1,0,-0.5,1.5,
              -1.5,0.3,0.88,1.2,5,50,0.04,128,
              0.9215,1,-1,0.25,0,2,0,9.3,
              0.35797,-0.35797,0.35797,-0.35797,0.35797,-0.35797,0.9,1,
              1.1,0,2,0,0,2,0,1,
              0.04,0,0,0.2,0,0.16,0.1,0,
              0.1,-0.1,0.25,10,0.1,0.35797,-0.35797,0.35797,
              -0.35797,0.13282,-0.35797,0.13282,-0.35797,0,0.82813,0.90625,
              1,1,0.0,2.0,0.00389,0.01359,0.004/Z7_RRSF
457501,'USRMDL',1,'SE1INVT_A86REV9E',1,1,0,54,8,51,0,1,
              1,1,0.05,20,0.2,0.85,1.25,2.5,
              50,0.3,6.5,1.35,0.8,1.15,3,0.2,
              1,0.8,2,53,0.06,52.01,4.5,46.99,
              1,46.5,0.06,2,2,999,0.9,1.1,
              49.85,50.15,0,-0.45,50.15,50.1,49.85,49.9,
              10,0,0.2,-0.12,1,0.2,0.33,2,
              0.85,0.85,1.77,0.298198/Z7_RRSF
460281,'USRMDL',1,'CSVCQ3',1,1,5,14,6,4,0,0,
              0,0,0,33.3400,0.0500,1.0000,1.0000,1.0000,
              -0.5333,1.5000,-0.8000,0.01670,0.7000,0.001667,0.0050,0.008333,
              0.0080/R2_BRAE
460501,'GENROE',1,6.950000,0.020000,1.550000,0.250000,2.130000,0.0000,2.080000,1.740000,
              0.300000,1.050000,0.220000,0.190000,0.076800,0.240600/MILLM_PS
460501,'USRMDL',1,'U6REXC',4,0,10,124,44,74,1,0,
              1,1,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.300,0.0031831,0.01,
              0.005,0.1000000000,0.1,0.1000000000,0.100,720.0,1.8,11.80,
              0.00,0.0,1.0,0.1,0.1,-6.250,-4.000,7.220,
              4.000,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.004,0.10,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-5.000,5.000,5.0,0.0,0.2,
              0.4,0.6,0.8,1.0,0.200,0.500,1.000,1.500,
              2.000,2.500,1.055,1.0,1.0,1.0,0.005,0.0,
              1.0,0.3,360.0,1.0,8.00,7.220,0.1,0.1,
              -6.250,1.0,0.0,1.0,1.05,500.0,360.0,0.6,
              12.00,7.220,0.1,0.100,0.100,0.100,1.000,14.00,
              -6.250,1.000,1.0,1.11,0.005,0.00,0.00,1.0,
              0.0,1.0,0.0,0.0/MILLM_PS
460501,'USRMDL',1,'U6ROEL',10,0,3,17,7,8,0,1,
              1,4.430,3.240,300.0,1.0,30.00,7.220,0.1,
              0.1,-6.250,1.0,0.3,0.00100,0.0,0.0,0.0,
              0.0,0.01/MILLM_PS
460501,'USRMDL',1,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.300,0.0031831,0.01,0.005,
              0.1000000000,0.1,0.100,0.100,0.210,0.013,3.5,3.5,
              3.5,0.0,0.8216,3.5,1.0,0.4,0.08,1.0,
              5.0,3.8,0.065,0.025,0.010,0.01,0.018000,0.00000000,
              -0.002000,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.10,1.0,0.02,1.08,0.90,1.06,1.0,0.05,
              -0.05/MILLM_PS
460501,'USRMDL',1,'U6RUEL',9,0,1,26,12,10,1,2.080000,
              1.760000,360.0,0.0,1.0,0.1,0.1,12.00,1.8,
              -0.017360,0.020060,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.3500000000,-0.3460000000,-0.3420000000,-0.3370000000,-0.3300000000,-0.3230000000,0.01,0.01,
              0.01/MILLM_PS
460502,'GENROE',2,6.950000,0.020000,1.550000,0.250000,2.130000,0.0000,2.080000,1.740000,
              0.300000,1.050000,0.220000,0.190000,0.076800,0.240600/MILLM_PS
460502,'USRMDL',2,'U6REXC',4,0,10,124,44,74,1,0,
              1,1,1,0,0,1,0,0,
              0.01,0.01,0.01,0.01,0.010,0.300,0.0031831,0.01,
              0.005,0.1000000000,0.1,0.1000000000,0.100,720.0,1.8,11.80,
              0.00,0.0,1.0,0.1,0.1,-6.250,-4.000,7.220,
              4.000,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.1,0.1,1.0,
              10.00,0.1,0.1,1.0,10.00,0.004,0.10,1.0,
              0.0,2.87,0.18,1.0,1.01,0.0,0.001,20.0,
              0.072,1.0,25.0,40.0,10.67,1.0,90.0,-80.0,
              100.0,1.0,25.0,-5.000,5.000,5.0,0.0,0.2,
              0.4,0.6,0.8,1.0,0.200,0.500,1.000,1.500,
              2.000,2.500,1.055,1.0,1.0,1.0,0.005,0.0,
              1.0,0.3,360.0,1.0,8.00,7.220,0.1,0.1,
              -6.250,1.0,0.0,1.0,1.05,500.0,360.0,0.6,
              12.00,7.220,0.1,0.100,0.100,0.100,1.000,14.00,
              -6.250,1.000,1.0,1.11,0.005,0.00,0.00,1.0,
              0.0,1.0,0.0,0.0/MILLM_PS
460502,'USRMDL',2,'U6ROEL',10,0,3,17,7,8,0,1,
              1,4.430,3.240,300.0,1.0,30.00,7.220,0.1,
              0.1,-6.250,1.0,0.3,0.00100,0.0,0.0,0.0,
              0.0,0.01/MILLM_PS
460502,'USRMDL',2,'U6RPSS',3,0,3,104,66,32,0,1,
              0,0.01,0.01,0.01,0.300,0.0031831,0.01,0.005,
              0.1000000000,0.1,0.100,0.100,0.210,0.013,3.5,3.5,
              3.5,0.0,0.8216,3.5,1.0,0.4,0.08,1.0,
              5.0,3.8,0.065,0.025,0.010,0.01,0.018000,0.00000000,
              -0.002000,0.0,0.0,0.0,0.0,0.0,1.0,1.0,
              1.0,1.0,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,1.0,0.1,0.1,0.1,0.1,0.1,0.1,
              1.0,0.1,0.1,0.1,0.1,0.1,0.1,1.0,
              2.0,1.0,1.0,1.0,0.1,0.1,0.1,0.1,
              0.1,0.1,1.0,0.1,0.1,0.1,0.1,0.1,
              0.1,1.0,-0.1,-0.1,-0.1,0.1,0.1,0.1,
              0.10,1.0,0.02,1.08,0.90,1.06,1.0,0.05,
              -0.05/MILLM_PS
460502,'USRMDL',2,'U6RUEL',9,0,1,26,12,10,1,2.080000,
              1.760000,360.0,0.0,1.0,0.1,0.1,12.00,1.8,
              -0.017360,0.020060,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.3500000000,-0.3460000000,-0.3420000000,-0.3370000000,-0.3300000000,-0.3230000000,0.01,0.01,
              0.01/MILLM_PS
462381,'USRMDL',1,'CSVCQ4',1,1,5,14,6,2,0,0,
              0,0,0,32.86,0.012,1.00,1.00,3.50,
              -1.00,3.50,-1.00,0.01555,0.70,0.00167,0.00500,0.00833,
              0.008/S3_GNBNK
462381,'USRMDL',1,'GBPOD',3,0,1,13,6,6,0,280.60,
              0.60,0.60,0.60,0.60,0.179,1.081,0.179,1.081,
              0.05,0.05,-0.10,0.10/S3_GNBNK
471501,'USRMDL',1,'SMAPPC123',4,0,54,120,20,70,471530,407130,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,3.0,1.0,0.1,0.04,
              0.0,0.0,1.0,0.04,0.0,0.0,1.03,0.0,
              0.04,0.02680,0.05,0.3333333333,0.04,0.0,0.812,0.05,
              0.05,-0.6000000000,0.4200000000,0.86,0.86,1.24,1.24,0.3,
              1.0,0.0,0.5,0.04,0.0,0.0,0.0,0.0,
              1.0,0.10,0.05,0.4,0.01,0.0,1.000,1.000,
              0.0,56.00,57.00,58.00,59.90,60.10,62.00,63.00,
              64.00,2.0000000000,1.6000000000,0.8000000000,0.0,0.0,-0.4000000000,-0.8000000000,
              -1.0000000000,0.0,1.00,1.00,0.0,1.0,1.0,0.0,
              0.0,0.0,0.8,0.9,0.95,0.99,1.01,1.05,
              1.1,1.2,0.5,0.4,0.2,0.0,0.0,-0.3,
              -0.5,-0.6,-0.31,0.31,-0.31,0.31,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/CLRMT_SF
471501,'USRMDL',1,'SMASC151',1,1,0,120,40,200,1,1,
              0,0.8,1,1,1,1,0.5,1,
              0,5,0.5,2,0,0.9,0.5,1,
              0.9,0.9,0,0.1,0.05,0.4,0.35,1,
              2,0,1,10,0.25,0.25,0.15,0.15,
              11.11111,0.03,0.01,0,20,0.2,10,0.55,
              0.84,0,0.15,0.1,1.4,0.02,1.4,0.02,
              1.4,0.02,1.3,1,1.2,3,0.8,5,
              0.4,2,0.4,2,0.4,2,0.4,2,
              52.9,150,52.9,150,52.9,150,52.9,150,
              51.5,150,50.9,650,49.1,650,48.5,150,
              47,150,47,150,47,150,47,150,
              30,1,50,30,0,1,10,30,
              0,0,1,0,0,360,0.5,0.01,
              0.05,0,0.5,1,1,1,0,1,
              0.1,0.8,0.6,0,0,0/CLRMT_SF
477901,'USRMDL',1,'SMAPPC134',4,0,60,150,20,70,477930,424230,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,1.00,0.50,0.25,0.04,0.00,0.00,
              12.00,0.04,0.00,0.00,1.0000,0.00,0.00,0.0268,
              0.20,0.50,0.04,0.00,1.00,0.025,0.025,-0.4749,
              0.4749,0.890,0.89,1.110,1.11,0.20,1.00,1.00,
              0.10,0.040,0.00,1.000,57.50,27.31,0.00,0.15,
              0.150,0.400,0.010,1.00,0.00579,0.00579,0.00,50.00,
              50.00,50.000,50.00,50.000,50.00,50.00,50.00,1.00,
              1.00,1.000,1.00,1.000,1.000,1.000,1.0000,0.00,
              0.00,0.000,0.00,0.000,0.00,0.00,0.00,0.00,
              0.800,0.90,0.950,0.99,1.01,1.05,1.10,1.200,
              0.50,0.400,0.20,0.00,0.00,-0.30,-0.500,-0.60,
              -0.550,0.55,-0.40,0.40,0.000,1.0000,1.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,1.0000,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00/Z2_WHSF
477901,'USRMDL',1,'SMASC167',1,1,1,200,60,300,477901,1.00,
              1.00,0.00,0.88,1.00,0.00,1.00,0.00,0.30,
              1.00,0.00,25.00,0.60,2.00,0.00,0.90,0.50,
              1.00,0.90,0.90,0.00,0.15,0.15,0.400,0.35,
              1.70,2.00,2.00,1.50,1.50,0.10,0.10,0.10,
              0.10,11.11,0.03,0.01,0.00,20.00,0.02,10.00,
              0.00,0.00,0.00,0.15,0.10,1.40,0.02,1.30,
              1.00,1.20,3.00,1.20,3.00,1.20,3.00,0.79,
              5.00,0.40,2.00,0.40,2.00,0.40,2.00,0.40,
              2.00,55.00,60.00,55.00,60.00,55.00,60.00,55.00,
              60.00,55.00,60.00,55.00,60.00,45.00,60.00,45.00,
              60.00,45.00,60.00,45.00,60.00,45.00,60.00,45.00,
              60.00,30.00,1.00,10.00,30.00,0.00,0.00,5.00,
              0.30,0.00,0.00,1.00,0.00,0.00,9999.00,0.70,
              1.00,0.001,0.00,0.70,1.00,1.00,1.00,0.00,
              1.00,1.00,2.00,2.00,0.00,0.00,1.00,0.00,
              0.95,1.00,1.05,2.000,0.00,10.00,10.00,10.00,
              10.00,0.00,0.01,1.00,0.10,0.00,1.00,0.50,
              0.90,1.10,0.00,0.00,0.00,0.000,0.01,0.0001666667,
              0.001,0.60,0.50,80.00,0.75,0.65,0.05,1.50,
              0.01,550.00,50.00,40.00,0.10,0.00,0.00,0.00,
              0.00,0.00,0.00,0.000,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.000,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00/Z2_WHSF
478201,'GENROE',1,8.700000,0.035000,1.400000,0.130000,3.700000,0.0000,2.150000,1.410000,
              0.315000,0.750000,0.235000,0.181000,0.090900,0.338000/GLAD_PS
478201,'USRMDL',1,'GLDROT',4,0,0,28,6,1,0.0200,0.0000,
              0.0000,1.0000,0.2100,9.0340,-9.0290,2.5000,12.5000,9.0340,
              -9.0290,10.7700,1.0000,-1.0000,0.0030,1.0000,-1.0000,0.2000,
              28.2900,0.9000,0.1200,1.3000,0.0600,0.0570,0.0000,0.0000,
              0.0000,0.0000/GLAD_PS
478201,'USRMDL',1,'PSDGOV',5,0,1,38,12,5,0,17.9500,
              0.4000,1.0000,0.9400,12.0000,1.0000,0.7000,1.0000,1.0000,
              1.0000,1.0000,1.2000,0.9500,1.0000,0.0000,1.0000,50.0000,
              0.2600,0.0500,8.0000,0.2000,0.5000,-0.5000,0.0100,12.0000,
              0.3500,0.5800,0.4500,0.7500,0.5000,0.7800,1.0000,1.0000,
              0.0000,0.0000,0.0000,1.5000,0.0000/GLAD_PS
478201,'USRMDL',1,'PSS2A3',3,0,0,25,19,6,1.0,0.015,
              1.00,0.0,0.946,7.0,1.0,1.0,0.015,1.0,
              7.0,0.000,0.1,5,1,20.00,0.140,0.05,
              0.145,0.05,0.145,0.05,-0.05,0.05,15.0/GLAD_PS
478202,'GENROE',2,8.700000,0.035000,1.400000,0.130000,3.700000,0.0000,2.150000,1.410000,
              0.315000,0.750000,0.235000,0.181000,0.090900,0.338000/GLAD_PS
478202,'USRMDL',2,'GLDROT',4,0,0,28,6,1,0.0200,0.0000,
              0.0000,1.0000,0.2100,9.0340,-9.0290,2.5000,12.5000,9.0340,
              -9.0290,10.7700,1.0000,-1.0000,0.0030,1.0000,-1.0000,0.2000,
              28.2900,0.9000,0.1200,1.3000,0.0600,0.0570,0.0000,0.0000,
              0.0000,0.0000/GLAD_PS
478202,'USRMDL',2,'PSDGOV',5,0,1,38,12,5,0,17.9500,
              0.4000,1.0000,0.9400,12.0000,1.0000,0.7000,1.0000,1.0000,
              1.0000,1.0000,1.2000,0.9500,1.0000,0.0000,1.0000,50.0000,
              0.2600,0.0500,8.0000,0.2000,0.5000,-0.5000,0.0100,12.0000,
              0.3500,0.5800,0.4500,0.7500,0.5000,0.7800,1.0000,1.0000,
              0.0000,0.0000,0.0000,1.5000,0.0000/GLAD_PS
478202,'USRMDL',2,'PSS2A3',3,0,0,25,19,6,1.0,0.015,
              1.00,0.0,0.946,7.0,1.0,1.0,0.015,1.0,
              7.0,0.000,0.1,5,1,20.00,0.140,0.05,
              0.145,0.05,0.145,0.05,-0.05,0.05,15.0/GLAD_PS
478203,'GENROE',3,8.700000,0.035000,1.400000,0.130000,3.700000,0.0000,2.150000,1.410000,
              0.315000,0.750000,0.235000,0.181000,0.090900,0.338000/GLAD_PS
478203,'USRMDL',3,'GLDROT',4,0,0,28,6,1,0.0200,0.0000,
              0.0000,1.0000,0.2100,9.0340,-9.0290,2.5000,12.5000,9.0340,
              -9.0290,10.7700,1.0000,-1.0000,0.0030,1.0000,-1.0000,0.2000,
              28.2900,0.9000,0.1200,1.3000,0.0600,0.0570,0.0000,0.0000,
              0.0000,0.0000/GLAD_PS
478203,'USRMDL',3,'PSDGOV',5,0,1,38,12,5,0,17.9500,
              0.4000,1.0000,0.9400,12.0000,1.0000,0.7000,1.0000,1.0000,
              1.0000,1.0000,1.2000,0.9500,1.0000,0.0000,1.0000,50.0000,
              0.2600,0.0500,8.0000,0.2000,0.5000,-0.5000,0.0100,12.0000,
              0.3500,0.5800,0.4500,0.7500,0.5000,0.7800,1.0000,1.0000,
              0.0000,0.0000,0.0000,1.5000,0.0000/GLAD_PS
478203,'USRMDL',3,'PSS2A3',3,0,0,25,19,6,1.0,0.015,
              1.00,0.0,0.946,7.0,1.0,1.0,0.015,1.0,
              7.0,0.000,0.1,5,1,18.40,0.140,0.05,
              0.145,0.05,0.145,0.05,-0.05,0.05,15.0/GLAD_PS
478204,'GENROE',4,8.700000,0.035000,1.400000,0.130000,3.700000,0.0000,2.150000,1.410000,
              0.315000,0.750000,0.235000,0.181000,0.090900,0.338000/GLAD_PS
478204,'USRMDL',4,'GLDROT',4,0,0,28,6,1,0.0200,0.0000,
              0.0000,1.0000,0.2100,9.0340,-9.0290,2.5000,12.5000,9.0340,
              -9.0290,10.7700,1.0000,-1.0000,0.0030,1.0000,-1.0000,0.2000,
              28.2900,0.9000,0.1200,1.3000,0.0600,0.0570,0.0000,0.0000,
              0.0000,0.0000/GLAD_PS
478204,'USRMDL',4,'PSDGOV',5,0,1,38,12,5,0,17.9500,
              0.4000,1.0000,0.9400,12.0000,1.0000,0.7000,1.0000,1.0000,
              1.0000,1.0000,1.2000,0.9500,1.0000,0.0000,1.0000,50.0000,
              0.2600,0.0500,8.0000,0.2000,0.5000,-0.5000,0.0100,12.0000,
              0.3500,0.5800,0.4500,0.7500,0.5000,0.7800,1.0000,1.0000,
              0.0000,0.0000,0.0000,1.5000,0.0000/GLAD_PS
478204,'USRMDL',4,'PSS2A3',3,0,0,25,19,6,1.0,0.015,
              1.00,0.0,0.946,7.0,1.0,1.0,0.015,1.0,
              7.0,0.000,0.1,5,1,18.40,0.140,0.05,
              0.145,0.05,0.145,0.05,-0.05,0.05,15.0/GLAD_PS
478205,'GENROE',5,8.700000,0.035000,1.400000,0.130000,3.700000,0.0000,2.150000,1.410000,
              0.315000,0.750000,0.235000,0.181000,0.090900,0.338000/GLAD_PS
478205,'USRMDL',5,'GLDROT',4,0,0,28,6,1,0.0200,0.0000,
              0.0000,1.0000,0.2100,9.0340,-9.0290,2.5000,12.5000,9.0340,
              -9.0290,10.7700,1.0000,-1.0000,0.0030,1.0000,-1.0000,0.2000,
              28.2900,0.9000,0.1200,1.3000,0.0600,0.0570,0.0000,0.0000,
              0.0000,0.0000/GLAD_PS
478205,'USRMDL',5,'PSDGOV',5,0,1,38,12,5,0,17.9500,
              0.4000,1.0000,0.9400,12.0000,1.0000,0.7000,1.0000,1.0000,
              1.0000,1.0000,1.2000,0.9500,1.0000,0.0000,1.0000,50.0000,
              0.2600,0.0500,8.0000,0.2000,0.5000,-0.5000,0.0100,12.0000,
              0.3500,0.5800,0.4500,0.7500,0.5000,0.7800,1.0000,1.0000,
              0.0000,0.0000,0.0000,1.5000,0.0000/GLAD_PS
478205,'USRMDL',5,'PSS2A3',3,0,0,25,19,6,1.0,0.015,
              1.00,0.0,0.946,7.0,1.0,1.0,0.015,1.0,
              7.0,0.000,0.1,5,1,20.00,0.140,0.05,
              0.145,0.05,0.145,0.05,-0.05,0.05,15.0/GLAD_PS
478206,'GENROE',6,8.700000,0.035000,1.400000,0.130000,3.700000,0.0000,2.150000,1.410000,
              0.315000,0.750000,0.235000,0.181000,0.090900,0.338000/GLAD_PS
478206,'USRMDL',6,'GLDROT',4,0,0,28,6,1,0.0200,0.0000,
              0.0000,1.0000,0.2100,9.0340,-9.0290,2.5000,12.5000,9.0340,
              -9.0290,10.7700,1.0000,-1.0000,0.0030,1.0000,-1.0000,0.2000,
              28.2900,0.9000,0.1200,1.3000,0.0600,0.0570,0.0000,0.0000,
              0.0000,0.0000/GLAD_PS
478206,'USRMDL',6,'PSDGOV',5,0,1,38,12,5,0,17.9500,
              0.4000,1.0000,0.9400,12.0000,1.0000,0.7000,1.0000,1.0000,
              1.0000,1.0000,1.2000,0.9500,1.0000,0.0000,1.0000,50.0000,
              0.2600,0.0500,8.0000,0.2000,0.5000,-0.5000,0.0100,12.0000,
              0.3500,0.5800,0.4500,0.7500,0.5000,0.7800,1.0000,1.0000,
              0.0000,0.0000,0.0000,1.5000,0.0000/GLAD_PS
478206,'USRMDL',6,'PSS2A3',3,0,0,25,19,6,1.0,0.015,
              1.00,0.0,0.946,7.0,1.0,1.0,0.015,1.0,
              7.0,0.000,0.1,5,1,20.00,0.140,0.05,
              0.145,0.05,0.145,0.05,-0.05,0.05,15.0/GLAD_PS
480201,'USRMDL',1,'SMAPPC121',4,0,54,120,20,70,480230,481030,
              -1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,3.0,0.0,5.0,0.04,
              0.0,0.0,8.0,0.04,0.0,0.0,1.0,0.0,
              4.0,0.0268,0.0,0.5,0.04,0.0,1.00,0.2,
              0.2,-0.85,0.85,0.85,0.85,1.17,1.17,0.3,
              1.0,0.0,0.5,0.04,0.0,0.5,0.0,0.0,
              1.0,0.15,0.05,0.4,0.01,0.0,1.0,1.0,
              0.0,49.25,49.5,49.6,49.8,50.15,50.25,50.50,
              50.75,1,0.8,0.4,0,0,-0.4,-0.8,
              -1,0,1,1,0,1,1,0.0,
              0.0,0.0,0.8,0.9,0.95,0.99,1.01,1.05,
              1.1,1.2,0.5,0.4,0.2,0.0,0.0,-0.3,
              -0.5,-0.6,-0.55,0.55,-0.4,0.4,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/OAKY1_SF
480201,'USRMDL',1,'SMASC146',1,1,0,120,40,200,1.0,1.0,
              0.5267,0.85,1.0,0.0,1.0,0.0,0.30,1.0,
              0.0,5.0,0.5,2.0,0.0,0.85,0.5,1.0,
              0.85,0.85,0.0,0.15,0.05,0.4,1.0,2.0,
              2.0,0.0,2.0,2.0,0.17,0.17,0.125,0.12,
              0.03,0.03,0.01,0.0,20.0,0.0,0.433,0.0,
              0.0,0.0,0.15,0.1,1.4,0.02,1.32,0.10,
              1.3,1.0,1.2,3.0,1.2,3.0,0.80,10.5,
              0.7,2.5,0.4,2.0,0.4,2.0,0.4,2.0,
              55,9999,52.1,9999,51.1,120.0,50.6,600.0,
              50.6,600.0,50.6,600.0,49.4,600.0,48.9,120.0,
              46.4,9999,46.4,9999,46.4,9999,46.4,9999,
              30.0,2.0,50.0,30.0,0.0,1.0,10.0,30.0,
              0.0,0.0,1.0,1.0,0.0,9999.0,0.7,1.0,
              0.001,0.0,0.7,1.0,1.0,1.0,0.0,1.0,
              0.0,0.0,0.0,0.0,0.0,0.0/OAKY1_SF
480501,'USRMDL',1,'SMAPPC125',4,0,54,120,20,70,480531,481030,
              -1,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,3.0,0.0,5.0,0.04,
              0.0,0.0,5.0,0.04,0.0,0.0,1.02,0.0,
              0.04,0.0268,0.0,1.0,0.04,0.0,0.85,0.2,
              0.2,-0.53,0.53,0.85,0.82,1.20,1.18,0.3,
              1.0,0.0,0.2,0.04,0.0,0.5,65,65,
              1.0,0.15,0.05,0.4,0.01,1.0,1.0,1.0,
              0.0,49.0,49.2,49.6,49.85,50.15,50.6,50.8,
              51.00,1.0,0.8,0.4,0.0,0.0,-0.4,-0.8,
              -1.0,0.0,0.01,0.01,0.0,1.0,1.0,0.0,
              0.0,0.0,0.8,0.9,0.95,0.99,1.01,1.05,
              1.1,1.2,0.5,0.4,0.2,0.0,0.0,-0.3,
              -0.5,-0.6,-0.53,0.53,-0.53,0.53,-1.0,1.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/OAKY2_SF
480501,'USRMDL',1,'SMASC155',1,1,0,160,40,200,1.0,1.0,
              0.0,0.85,1.0,1.0,1.0,0.0,0.3,1.0,
              0.0,5.0,0.5,2.0,0.0,0.85,0.5,1.0,
              0.85,0.85,0.0,0.15,0.05,0.4,0.5,1.0,
              2.0,2.0,3.0,3.0,0.17,0.05,0.125,0.05,
              11.11,0.03,0.01,0.0,20.0,0.2,0.2,0.0,
              0.0,0.0,0.15,0.1,1.4,0.02,1.3,1.0,
              1.25,2.9,1.2,20,1.17,30.0,0.8,10.5,
              0.7,2.5,0.4,2.0,0.2,2.0,0.2,2.0,
              52.5,0.1,52,120,51.5,120,51.1,120,
              51.0,600,50.5,700,49.5,700,49.0,600,
              48.9,120,48.0,120,47.0,120,46.9,0.0,
              30.0,1.0,100.0,100.0,0.0,1.0,20.0,0.3,
              0.0,0.0,1.0,1.0,0.0,9999.0,0.7,1,
              0.001,0.0,0.7,1.0,1.0,1.0,0.0,1.0,
              0.1,1.0,1.0,0.0,0.0,0.0,0.85,0.92,
              1.0,1.08,1.15,2.0,0.1,2.0,2.5,1.0,
              2.0,2.0,1.02,1.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/OAKY2_SF
484001,'USRMDL',1,'EMSPCH9',107,0,50,108,13,26,424441,424431,
              484030,1,2,0,4,1,4,3,
              484001,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.131,0.131,0.131,0.006,0.055,0.846,0.04925,0.0,
              0.000,2.0,0,0.2,0,0,0.846,0.0169976,
              0.0507391,0.2,0.330,1.867,1,0,0.001,25,
              0,0,0.330,1.867,20.0,1.15,0.33403241,-0.33403241,
              1.0,0.33403241,-0.33403241,0.9775,0.33403241,-0.33403241,0.85,0.33403241,
              -0.07665423,0.0,0.33403241,-0.07665423,0.020,0.02,0.020,0.318,
              1.5915,0.318,0,1.100,1.000,0.900,1.000,0.33403241,
              -0.33403241,0.500,0.33403241,-0.33403241,0.000,0.33403241,-0.33403241,0.000,
              0.33403241,-0.33403241,0.000,0.33403241,-0.33403241,0.000,0.33403241,-0.33403241,
              1.000,0.33403241,-0.33403241,0.500,0.33403241,-0.33403241,0.000,0.33403241,
              -0.33403241,0.000,0.33403241,-0.33403241,0.000,0.33403241,-0.33403241,0.000,
              0.33403241,-0.33403241,1.000,0.33403241,-0.33403241,0.500,0.33403241,-0.33403241,
              0.000,0.33403241,-0.33403241,0.000,0.33403241,-0.33403241,0.000,0.33403241,
              -0.33403241,0.000,0.33403241,-0.33403241/Z8_LV1SF
484001,'USRMDL',1,'ING1BH9',101,1,10,85,19,48,484030,484001,
              1,1,484001,1,1,1,1,1,
              0.005,0.005,0.007,1.000,0.025,0.2,0.04,0,
              0,0.2,0,0.2,0,0,8,1,
              0,1,0,1,0,0,0,8,
              0.003,0.003,1,0.064,0.064,1.15,0.800,-0.800,
              1,0.800,-0.800,0.85,0.800,-0.800,0.1,1.40,
              0.3,1.3,3.0,1.17,0.1,0.00,2.3,0.74,
              11,0.85,125.0,1.042,620,1.022,650,1.012,
              125.0,0.938,620,0.978,650,0.988,0.85,0,
              0.60,1,0.35,2.0,0.0,2.0,1,0,
              1,0,1,0,0,0,0.60,0,
              0.85,1,1,0.42,4.5/Z8_LV1SF
48600101,'VTGTPAT',486049,486001,1,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486001,'USRMDL',1,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486001,'USRMDL',1,'CGWGEE704',4,0,14,73,16,296,487088,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486001,'USRMDL',1,'CGWGEG704',1,1,31,64,11,31,486049,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48600201,'VTGTPAT',486048,486002,2,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486002,'USRMDL',2,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486002,'USRMDL',2,'CGWGEE704',4,0,14,73,16,296,487088,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486002,'USRMDL',2,'CGWGEG704',1,1,31,64,11,31,486048,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48600301,'VTGTPAT',486050,486003,3,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486003,'USRMDL',3,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486003,'USRMDL',3,'CGWGEE704',4,0,14,73,16,296,487088,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486003,'USRMDL',3,'CGWGEG704',1,1,31,64,11,31,486050,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48600401,'VTGTPAT',486047,486004,4,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486004,'USRMDL',4,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486004,'USRMDL',4,'CGWGEE704',4,0,14,73,16,296,487089,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486004,'USRMDL',4,'CGWGEG704',1,1,31,64,11,31,486047,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48600601,'VTGTPAT',486051,486006,6,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486006,'USRMDL',6,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486006,'USRMDL',6,'CGWGEE704',4,0,14,73,16,296,487089,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486006,'USRMDL',6,'CGWGEG704',1,1,31,64,11,31,486051,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48600801,'VTGTPAT',486052,486008,8,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486008,'USRMDL',8,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486008,'USRMDL',8,'CGWGEE704',4,0,14,73,16,296,487088,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486008,'USRMDL',8,'CGWGEG704',1,1,31,64,11,31,486052,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48600901,'VTGTPAT',486044,486009,9,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486009,'USRMDL',9,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486009,'USRMDL',9,'CGWGEE704',4,0,14,73,16,296,487089,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486009,'USRMDL',9,'CGWGEG704',1,1,31,64,11,31,486044,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48601001,'VTGTPAT',486053,486010,10,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486010,'USRMDL',10,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486010,'USRMDL',10,'CGWGEE704',4,0,14,73,16,296,487089,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486010,'USRMDL',10,'CGWGEG704',1,1,31,64,11,31,486053,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48601101,'VTGTPAT',486043,486011,11,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486011,'USRMDL',11,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486011,'USRMDL',11,'CGWGEE704',4,0,14,73,16,296,487089,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486011,'USRMDL',11,'CGWGEG704',1,1,31,64,11,31,486043,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
48601301,'VTGTPAT',486042,486013,13,-1.00000000,1.40000000,0.30000000,0.10000000/Z4_CGWF
486013,'USRMDL',13,'CGWGEA704',5,0,7,84,21,65,7,1,
              2,1,0,0,0,3.63,30,0.62,
              2.1,1.5,182.31,1.11,5,2,5,1.5,
              0,0.025,25,1,0,800,870,0,
              500,1,0.2727,-0.2727,30,30,-0.0033,0.0033,
              0,0.05,0.25,-0.0034,25,25,0.1,0.15,
              0.8,1,1.1,0.6,1,1,1.02,0.5,
              50.15,51.95,53,55,0,90,90,90,
              49.85,48,47.5,45,0,0,0,0,
              0.05,1,5,0.34,0.04,0.05,0.0689,-0.0689,
              0.8,1,0.1,0.01,0.02,99,-99,0,
              0.02,0.027,-0.027,11,130,0.05,3,0.05,
              3/Z4_CGWF
486013,'USRMDL',13,'CGWGEE704',4,0,14,73,16,296,487089,4,
              1,0,1,487086,487091,4,4,1,
              0,487087,487090,2,0.01,1.1,0.9,1.11,
              1.7,10,0.2,66,0.6,0.45,0.033,1,
              0.1,0.015,0.05,0.015,0.05,0.2,0.02,0.015,
              0.15,5,0.02,0.2,0.22,0,1,0.007,
              0.05,0,0,0.014427344,0.15,0,-0.1,0.1,
              0.85,3.3333,0.33333,0.15,0,0.15,0.002,-0.002,
              0.484,-0.484,0.484,-0.484,0.01,0.45,1.066,1.066,
              0.653,0.653,-1.2,-1.2,-0.653,-0.653,-0.653,-0.653,
              -1.45,-1.45,0,0.5,0.9,1.1,1.2,1.3,
              1.1,0.9,0.3,0.13,0.01/Z4_CGWF
486013,'USRMDL',13,'CGWGEG704',1,1,31,64,11,31,486042,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,1,1,60,
              0.05,0,0,-1.5,1.5,20,200,0.9,
              1.1,0.7,1.5,0.7,20,5,0.02,0,
              0.4875,0.75,0.9,1,0,0,0.75,1.075,
              1.075,100,0.1,0.05,0.1,0.0001,0.05,9999,
              1.1112,0.2,5,1.05,0.75,5,3.15,0.89,
              1.11,305,0,1.15,30.5,0,1.2,2.05,
              0,1.25,0.52,0.85,1.4,10.5,47,53,
              63,45,55,0.2625,0.1/Z4_CGWF
490601,'USRMDL',1,'SMAPPC134',4,0,60,150,20,70,490601,490630,
              1,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,3.00,0.50,0.25,0.04,0.00,0.00,
              8.00,0.04,0.00,0.00,1.0201,0.00,0.00,0.0268,
              0.00,0.50,0.04,0.00,1.00,0.025,0.025,-0.4254,
              0.4254,0.871,0.87,1.180,1.18,0.20,1.00,1.00,
              0.10,0.040,0.00,1.000,0.00,0.00,2.00,1.00,
              0.150,0.500,0.010,1.00,0.09900,0.09900,1.00,47.00,
              48.00,49.700,49.85,50.150,51.00,52.00,53.00,0.00,
              0.00,0.000,0.00,0.000,0.000,-0.447,-0.8941,0.00,
              0.00,0.000,0.00,0.000,0.00,0.00,0.00,0.00,
              0.800,0.90,0.950,0.99,1.01,1.05,1.10,1.200,
              0.50,0.400,0.20,0.00,0.00,-0.30,-0.500,-0.60,
              -0.550,0.55,-0.40,0.40,0.002,0.9079,0.099,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.8942,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00,
              0.000,0.00,0.00,0.00,0.00,0.00,0.000,0.00/Z6_DAYSF
490601,'USRMDL',1,'SMASC167',1,1,1,200,60,300,490601,1.00,
              1.00,0.00,0.80,1.00,0.00,1.00,0.00,0.30,
              1.00,0.00,25.00,0.60,2.00,0.00,0.90,0.50,
              1.00,0.90,0.90,0.00,1.00,1.00,0.500,0.35,
              1.00,2.00,2.00,2.00,2.00,0.15,0.15,0.15,
              0.10,11.11,0.00,0.01,0.00,20.00,0.05,10.00,
              0.00,0.00,0.00,0.15,0.10,1.40,0.10,1.30,
              1.00,1.20,3.00,1.20,3.00,1.20,3.00,0.79,
              5.00,0.40,2.00,0.40,2.00,0.40,2.00,0.40,
              2.00,55.00,60.00,55.00,60.00,55.00,60.00,55.00,
              60.00,55.00,60.00,55.00,60.00,45.00,60.00,45.00,
              60.00,45.00,60.00,45.00,60.00,45.00,60.00,45.00,
              60.00,30.00,1.00,10.00,30.00,0.00,0.00,5.00,
              0.30,0.00,0.00,1.00,1.00,0.00,9999.00,0.70,
              1.00,0.001,0.00,0.70,1.00,1.00,1.00,0.00,
              1.00,1.00,2.00,2.00,0.00,0.00,1.00,0.00,
              0.95,1.00,1.05,2.000,0.00,10.00,10.00,10.00,
              10.00,0.00,0.01,1.00,0.10,0.00,1.00,0.50,
              0.90,1.10,0.00,0.00,0.00,0.000,0.01,0.0001666667,
              0.001,0.60,0.50,80.00,0.75,0.65,0.05,1.50,
              0.01,600.00,50.00,25.00,0.10,0.00,0.00,0.00,
              0.00,0.00,0.00,0.000,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.000,0.00,0.00,0.00,0.00,0.00,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00,0.00/Z6_DAYSF
493801,'USRMDL',1,'EMSPCI0',107,0,54,141,12,28,405231,405231,
              493831,1,2,0,2,0,1,1,
              4,3,3,2,493801,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0.07,0.07,0.07,0.994,
              106,0.997,100,1.003,100,1.008,89,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0.8171,
              0,10,10,0.3301,3.0565,1,0,0.001,
              10.000,0,0,0.5800,5.730,1.1,39.5,-39.5,
              1,39.5,-39.5,0.9,39.5,-39.5,0,39.5,
              -39.5,0,39.5,-39.5,0.014,0.014,0.014,0.318,
              0.800,0.318,0,3.000,1.1,1,0.9,0,
              0,100,39.5,39.5,39.5,39.5,39.5,50,
              39.5,39.5,39.5,39.5,39.5,0,39.5,39.5,
              39.5,39.5,39.5,0,39.5,39.5,39.5,39.5,
              39.5,0,39.5,39.5,39.5,39.5,39.5,0,
              39.5,39.5,39.5,39.5,39.5,100,-39.5,-39.5,
              -39.5,-39.5,-39.5,50,-39.5,-39.5,-39.5,-39.5,
              -39.5,0,-39.5,-39.5,-39.5,-39.5,-39.5,0,
              -39.5,-39.5,-39.5,-39.5,-39.5,0,-39.5,-39.5,
              -39.5,-39.5,-39.5,0,-39.5,-39.5,-39.5,-39.5,
              -39.5/WRCK1_SF
493801,'USRMDL',1,'ING1BI',101,1,12,85,22,52,493830,493801,
              1,1,493801,1,1,1,1,1,
              24,24,0.005,0.005,0.007,1,0.025,0.2,
              0.04,0,0,0.2,0,0.2,0,0,
              8,1,0,1,0,1,0,0,
              0,8,0.010,0.010,1,0.064,0.064,1.1,
              0.8,-0.8,1,0.8,-0.8,0.9,0.8,-0.8,
              0.02,1.4,0.3,1.3,1.4,1.15,0,0.00,
              2.1,0.79,11,0.85,0.1,1.100,1,1.100,
              600,1.060,0.1,0.900,600,0.900,600,0.920,
              0.85,0,0.6,1.00,0.35,2.00,0,2.00,
              1.5,0,1.50,0,1.5,0,0,0,
              0.6,0,0.85,1,1,0.154,3.0/WRCK1_SF
507901,'USRMDL',3,'SMAPPC113',4,0,54,80,20,70,507932,523330,
              '1',0,507901,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1.0,1.0,0.10,0.04,
              0.0,0.0,10.0,0.04,0.0,0.0,1.00,0.0,
              1.0,-0.1700,0.0,0.8,0.04,0.000,0.8,0.2,
              0.2,0.8000,0.85,1.00,1.15,1.00,0.2,1.0,
              1.0,0.10,0.04,0.0,0.0,0.0,0.0,1.0,
              0.150,0.100,0.4000,0.01,0.0,1.0000,1.0000,0.0,
              48.00,49.0,49.5,49.9,50.15,50.50,51.00,52.00,
              0.1,0.1,0.1,0.0,0.0,-0.1,-0.1,-0.1,
              0.0,0.0,0.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/BUNGAL
507901,'USRMDL',3,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.815,1.000,1.000,1.000,0.000,0.300,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.100,0.40,0.35,2.00,
              2.0,2.0,6.0,4.0,0.15,0.00,0.150,0.00,
              0.05,0.20,0.01,0.0,20.0,0.0,0.05,0.00,
              0.00,0.0,0.150,0.1,1.35,0.05,1.30,1.00,
              1.20,3.0,0.800,5.0,0.400,2.0,0.40,2.0,
              52.5,120.00,51.0,120.00,50.50,600.0,49.5,600.00,
              49.0,120.00,46.5,120.00,30.0,1.0,100.0,30.0,
              0.0,1.0,5.0,0.3,0.0,0.0,1.0,0.0,
              0.0,9999.0,0.7,1.00,0.001,0.0,0.7,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/BUNGAL
507902,'USRMDL',3,'SMAPPC113',4,0,54,80,20,70,507933,523331,
              '2',0,507902,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,3.0,0.0,0.45,0.04,
              0.0,0.0,10.0,0.04,0.0,0.0,1.00,0.0,
              1.0,0.0268,0.0,0.8,0.04,0.000,0.8,0.2,
              0.2,0.8000,0.85,1.00,1.15,1.00,0.2,1.0,
              1.0,0.10,0.04,0.0,0.0,0.0,0.0,1.0,
              0.150,0.100,0.4000,0.01,0.0,1.0000,1.0000,0.0,
              48.00,49.0,49.5,49.9,50.15,50.50,51.00,52.00,
              0.1,0.1,0.1,0.0,0.0,-0.1,-0.1,-0.1,
              0.0,0.0,0.0,0.0,1.0,1.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0/BUNGAL
507902,'USRMDL',3,'SMASC137',1,1,0,100,25,200,1.0,1.00,
              0.00,0.815,1.000,1.000,1.000,0.000,0.300,1.000,
              0.000,5.000,0.500,2.000,0.000,0.9,0.5,1.0,
              0.9,0.9,0.0,0.150,0.100,0.40,0.35,2.00,
              2.0,2.0,6.0,4.0,0.15,0.00,0.150,0.00,
              0.05,0.20,0.01,0.0,20.0,0.0,0.05,0.00,
              0.00,0.0,0.150,0.1,1.35,0.05,1.30,1.00,
              1.20,3.0,0.800,5.0,0.400,2.0,0.40,2.0,
              52.5,120.00,51.0,120.00,50.50,600.0,49.5,600.00,
              49.0,120.00,46.5,120.00,30.0,1.0,100.0,30.0,
              0.0,1.0,5.0,0.3,0.0,0.0,1.0,0.0,
              0.0,9999.0,0.7,1.00,0.001,0.0,0.7,1.0,
              1.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/BUNGAL
509501,'USRMDL',1,'MHVDCL',1,0,5,7,4,7,0,0,
              549542,0,0,0.0500,1.0000,1.0000,0.0300,0.0100,
              1.0000,0.0000/MLNK_B
514501,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,0,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0107,1.4099,179.7678,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,25,1560,150,25,
              10,37,-2,88,0.5,7,-7,13.0,
              1.225,99.3,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,12,0.03111,20,0.8,0.55,
              0.3,0.70,0.70,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,13601,
              24002,28003,28004,15605,25006,30507,30508,15609,
              25010,30011,30012,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,0.50,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              163.246,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,1,
              0.000,0,0,1.1,0.00,0.00,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/CLEM_G
518104,'USRMDL',1,'ABBMP2',4,0,22,64,19,52,0,1,
              2,2,518130,518130,518130,518034,'1',1,
              1,1,518104,1,0,0,0,0,
              0,0,0,0,-0.8073,0.8152,-1.0000,1.000,
              45.5,54.5,0.81,1.19,0.321,0.321,2.670,2.67,
              0.0321,0.0321,0.1336,0.1336,0.9500,1.05,0.10,0.1,
              0.1,0.1,0.000267,0.000267,20.000000,1.5,0.04,1.00,
              0.1,1.5,0.09,0.1067,0.0100,1.50,0.775,1.289,
              0.000001,0.500000,0.30182,3.31320,0.0000,0.5,0.227,4.387,
              0.097,0.350,10.00,0.00,0.027,35.797,0.100,0.50,
              10.00,0.02,0.10,0.3,0.1,0.2,0.8,2.0,
              1.0,0.289,0.700,0.2/DALR_N
518104,'USRMDL',1,'ABFCS1',5,0,2,34,7,80,1,518130,
              0.1,0.3,49.85,50.15,0.05,0.05,1.0,1.0,
              1.0,-1.0,-1.0,-1.0,1.6,1.6,0.35,1.0,
              6.0,54.0,0.0,54.0,240.0,0.0,240.0,300.0,
              300.0,6.0,54.0,0.0,54.0,240.0,0.0,240.0,
              300.0,300.0/DALR_N
518104,'USRMDL',1,'CPVG14',1,1,14,76,11,64,14,518104,
              518104,518130,518034,'1',0,1,1,-2,
              2,1,0,0,97427.9,375.0,0.0,0.07335,
              0.02,0.02,0.0,0.02,2.0,3.9999,10.0,0.0,
              50.0,0.1,10.0,2.0,13.37,0.0,0.03,0.5,
              0.25,0.05,100.0,100.0,0.5,1.2,0.61237,0.2,
              2.0,1.7,0.5,2.0,0.77,0.005,0.8,0.005,
              -0.8073,0.8152,-2.0,2.0,-1.2,1.2,-1.2,1.2,
              2.0,1.2,5.0,0.0,0.0,0.0,0.5,0.9,
              0.1,0.005,0.0,0.0,0.0,2.0,0.0,2.0,
              1.4,1.0,1.4,1.0,1.5,0.02,45.0,0.02,
              55.0,0.02,1.2,150.0,1.5,30.0,1.7,2.0/DALR_N
520001,'GENROU',1,11.8000,0.04300,4.2500,0.5260,8.2200,0.0000,2.0000,1.5300,
              0.2200,1.2000,0.1700,0.1260,0.0660,0.1520/DRY_CK
520001,'USRMDL',1,'DC2000',4,0,4,39,8,4,1,1,
              0,0,0.022,0.250,1.2,0.0,1.30,1.09,
              71.80,1.3636,0.9,35.09,105.28,0.0,0.00333,1.0,
              999.0,1.15,0.0,999.0,1.0,0.1,1.40,3.32,
              0.0864,4.43,0.204,0.0,1.0,0.007,0.0,0.25,
              7.0,30.0,5.0,0.4,1.05,1.05,1.6,11.0,
              1.0/DRY_CK
520001,'USRMDL',1,'DC2UEL',9,0,0,8,2,0,0.4,0.1,
              0.0,0.850,32.0,3.030,52.0,4.780/DRY_CK
520001,'USRMDL',1,'GASTWH',5,0,0,33,14,5,0.04,0.4,
              2.50,0.0,0.01,0.3,52.0,0.00,999.00,-999.0,
              0.01,0.732,1.0,0.3,1.0,0.4,0.0,0.2,
              0.8,18.0,3.0,450.0,3.3,154.15,0.0,-2.98,
              1.112,0.5,0.0,0.268,399.0,0.05,0.15/DRY_CK
520002,'GENROU',2,11.8000,0.04300,4.2500,0.5260,8.2200,0.0000,2.0000,1.5300,
              0.2200,1.2000,0.1700,0.1260,0.0660,0.1520/DRY_CK
520002,'USRMDL',2,'DC2000',4,0,4,39,8,4,1,1,
              0,0,0.022,0.250,1.2,0.0,1.30,1.09,
              71.80,1.3636,0.9,35.09,105.28,0.0,0.00333,1.0,
              999.0,1.15,0.0,999.0,1.0,0.1,1.40,3.32,
              0.0864,4.43,0.204,0.0,1.0,0.007,0.0,0.25,
              7.0,30.0,5.0,0.4,1.05,1.05,1.6,11.0,
              1.0/DRY_CK
520002,'USRMDL',2,'DC2UEL',9,0,0,8,2,0,0.4,0.1,
              0.0,0.850,32.0,3.030,52.0,4.780/DRY_CK
520002,'USRMDL',2,'GASTWH',5,0,0,33,14,5,0.04,0.4,
              2.50,0.0,0.01,0.3,52.0,0.00,999.00,-999.0,
              0.01,0.732,1.0,0.3,1.0,0.4,0.0,0.2,
              0.8,18.0,3.0,450.0,3.3,154.15,0.0,-2.98,
              1.112,0.5,0.0,0.268,399.0,0.05,0.15/DRY_CK
520003,'GENROU',3,11.8000,0.04300,4.2500,0.5260,8.2200,0.0000,2.0000,1.5300,
              0.2200,1.2000,0.1700,0.1260,0.0660,0.1520/DRY_CK
520003,'USRMDL',3,'DC2000',4,0,4,39,8,4,1,1,
              0,0,0.022,0.250,1.2,0.0,1.30,1.09,
              71.80,1.3636,0.9,35.09,105.28,0.0,0.00333,1.0,
              999.0,1.15,0.0,999.0,1.0,0.1,1.40,3.32,
              0.0864,4.43,0.204,0.0,1.0,0.007,0.0,0.25,
              7.0,30.0,5.0,0.4,1.05,1.05,1.6,11.0,
              1.0/DRY_CK
520003,'USRMDL',3,'DC2UEL',9,0,0,8,2,0,0.4,0.1,
              0.0,0.850,32.0,3.030,52.0,4.780/DRY_CK
520003,'USRMDL',3,'GASTWH',5,0,0,33,14,5,0.04,0.4,
              2.50,0.0,0.01,0.3,52.0,0.00,999.00,-999.0,
              0.01,0.732,1.0,0.3,1.0,0.4,0.0,0.2,
              0.8,18.0,3.0,450.0,3.3,154.15,0.0,-2.98,
              1.112,0.5,0.0,0.268,399.0,0.05,0.15/DRY_CK
521301,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,3.0500,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.1200,0.3980/TG_NTH
521301,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_NTH
521301,'USRMDL',1,'EX2000_SAPN_2',4,0,5,49,7,7,1,1,
              0,0,0,30.377,30.377,18,0,1.61,
              1.61,24.2,-24.2,0,999,1.0,999,0.47,
              0.20,0.60,0,2.3,5.7,0.35,7.6,3.28,
              1.088,0.00,0,25.838,2.5000,11.75,25.2120,8.1,
              60,8.5,40,10.0,16,14.00,9,1,
              1,180,180,24.2,-24.2,24.2,0,1.1,
              5.50,1.0,0.0150,0.0018/TG_NTH
521301,'USRMDL',1,'UEL_SAPN',9,0,3,31,4,3,2,2,
              0,5,5,0,1.00,1.6,0.25,0,
              0,-0.175,0.129,-0.175,0.258,-0.175,0.387,-0.175,
              0.516,-0.175,0.645,-0.175,0.7095,-0.175,0.7739,-0.175,
              0.8384,-0.175,0.9524,-0.175,1,0,999,0/TG_NTH
521302,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,3.0500,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.1200,0.3980/TG_NTH
521302,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_NTH
521302,'USRMDL',1,'EX2000_SAPN_2',4,0,5,49,7,7,1,1,
              0,0,0,30.377,30.377,18,0,1.61,
              1.61,24.2,-24.2,0,999,1.0,999,0.47,
              0.20,0.60,0,2.3,5.7,0.35,7.6,3.28,
              1.088,0.00,0,25.838,2.5000,11.75,25.2120,8.1,
              60,8.5,40,10.0,16,14.00,9,1,
              1,180,180,24.2,-24.2,24.2,0,1.1,
              5.50,1.0,0.0150,0.0018/TG_NTH
521302,'USRMDL',1,'UEL_SAPN',9,0,3,31,4,3,2,2,
              0,5,5,0,1.00,1.6,0.25,0,
              0,-0.175,0.129,-0.175,0.258,-0.175,0.387,-0.175,
              0.516,-0.175,0.645,-0.175,0.7095,-0.175,0.7739,-0.175,
              0.8384,-0.175,0.9524,-0.175,1,0,999,0/TG_NTH
521303,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,3.0500,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.1200,0.3980/TG_NTH
521303,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_NTH
521303,'USRMDL',1,'EX2000_SAPN_2',4,0,5,49,7,7,1,1,
              0,0,0,30.377,30.377,18,0,1.61,
              1.61,24.2,-24.2,0,999,1.0,999,0.47,
              0.20,0.60,0,2.3,5.7,0.35,7.6,3.28,
              1.088,0.00,0,25.838,2.5000,11.75,25.2120,8.1,
              60,8.5,40,10.0,16,14.00,9,1,
              1,180,180,24.2,-24.2,24.2,0,1.1,
              5.50,1.0,0.0150,0.0018/TG_NTH
521303,'USRMDL',1,'UEL_SAPN',9,0,3,31,4,3,2,2,
              0,5,5,0,1.00,1.6,0.25,0,
              0,-0.175,0.129,-0.175,0.258,-0.175,0.387,-0.175,
              0.516,-0.175,0.645,-0.175,0.7095,-0.175,0.7739,-0.175,
              0.8384,-0.175,0.9524,-0.175,1,0,999,0/TG_NTH
521304,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,3.0500,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.1200,0.3980/TG_NTH
521304,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_NTH
521304,'USRMDL',1,'EX2000_SAPN_2',4,0,5,49,7,7,1,1,
              0,0,0,30.377,30.377,18,0,1.61,
              1.61,24.2,-24.2,0,999,1.0,999,0.47,
              0.20,0.60,0,2.3,5.7,0.35,7.6,3.28,
              1.088,0.00,0,25.838,2.5000,11.75,25.2120,8.1,
              60,8.5,40,10.0,16,14.00,9,1,
              1,180,180,24.2,-24.2,24.2,0,1.1,
              5.50,1.0,0.0150,0.0018/TG_NTH
521304,'USRMDL',1,'UEL_SAPN',9,0,3,31,4,3,2,2,
              0,5,5,0,1.00,1.6,0.25,0,
              0,-0.175,0.129,-0.175,0.258,-0.175,0.387,-0.175,
              0.516,-0.175,0.645,-0.175,0.7095,-0.175,0.7739,-0.175,
              0.8384,-0.175,0.9524,-0.175,1,0,999,0/TG_NTH
521305,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,3.0500,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.1200,0.3980/TG_NTH
521305,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_NTH
521305,'USRMDL',1,'EX2000_SAPN_2',4,0,5,49,7,7,1,1,
              0,0,0,30.377,30.377,18,0,1.61,
              1.61,24.2,-24.2,0,999,1.0,999,0.47,
              0.20,0.60,0,2.3,5.7,0.35,7.6,3.28,
              1.088,0.00,0,25.838,2.5000,11.75,25.2120,8.1,
              60,8.5,40,10.0,16,14.00,9,1,
              1,180,180,24.2,-24.2,24.2,0,1.1,
              5.50,1.0,0.0150,0.0018/TG_NTH
521305,'USRMDL',1,'UEL_SAPN',9,0,3,31,4,3,2,2,
              0,5,5,0,1.00,1.6,0.25,0,
              0,-0.175,0.129,-0.175,0.258,-0.175,0.387,-0.175,
              0.516,-0.175,0.645,-0.175,0.7095,-0.175,0.7739,-0.175,
              0.8384,-0.175,0.9524,-0.175,1,0,999,0/TG_NTH
527001,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,15.8,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,10,0.03111,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,20811,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/HALHIL
527030,'CSTATT',11,1.0,1.0,1.0,1.0,100.0,0.02,999.0,-999.0,
              2.67,2.67,0.2,1.2,0.100,0.5/HALHIL
527501,'COMP',13,-0.04000/HALLET
527501,'GENROU',13,8.5000,0.05000,2.6000,0.0500,0.9250,0.0000,2.5100,2.3000,
              0.2920,0.4200,0.2190,0.1610,0.1200,0.5500/HALLET
527501,'GGOV1',13,1,1,0.05000,0.5,0.050,-0.050,3.0,1.0,
              0.0,1.0,1.0,0.1500,0.3,2.0000,0.2000,0.1,
              0.0,0.00,3.00,4.0,2.00,1.005,0.0,99.0,
              -99.0,0.0000,10.00,10.0,0.1,37.00,0.0020,1.0,
              1.0,99.0,-99.0/HALLET
527501,'LOEXR1T',13,3.0,1.00000000,90.0,-0.62750000,25.0,2.24000000,90.0,-1.24750000,
              0.0,0.0,0.0,0.0,10.0,2.65/HALLET
527501,'PSS2B',13,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,5.0000,5.00000,2.702700,1.0000,0.5000,0.1000,
              3.3480,0.2120,0.0100,0.10100,0.0100,0.0480,0.0100,1.0000,
              -1.0000,99.0000,-99.0000,0.1000,-0.1000/HALLET
527501,'UEL2',13,2,2,0,5.0,5.0,0.010,0.50,0.8,
              0.25,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.000,-0.2285000,0.1142000,-0.2970000,0.1714000,-0.3427000,0.6284000,
              -0.2970000,0.8500000,-0.2742000,0.9597000,-0.2628000,0.0000000,0.0000000,0.0000000,
              0.0000000,0.0000000,0.0000000,0.0000000,0.0000000,0.00,0.0000,0.25,
              0.0/HALLET
52750101,'VTGTPAT',527501,527501,13,0.00000000,1.20000000,2.00000000,0.05300000/HALLET
52750102,'VTGTPAT',527501,527501,13,0.80000000,1.50000000,10.00000000,0.05300000/HALLET
52750103,'VTGTPAT',527501,527501,13,0.00000000,1.38000000,1.00000000,0.05300000/HALLET
527501,'USRMDL',13,'HA13APC',23,0,0,6,1,5,1.0000,0.0300,
              0.00543,0.0500,37.0000,37.200/HALLET
527501,'USRMDL',13,'HA13EXCA',4,0,5,32,9,12,1,1,
              1,0,1,0.0000,23.1615,23.1615,0.0000,1.0000,
              12.72,0.0000,1.61195,1.61195,1.0000,-1.0000,27.5441,1.0000,
              0.0000,0.70081,0.0000,0.2000,0.8300,0.5300,0.4700,1.2000,
              20.000,0.0000,8.7000,0.4100,11.600,4.0100,1.0000,0.0150,
              0.0008,1.1000,0.9000/HALLET
527501,'USRMDL',13,'HA13OEL',10,0,0,19,3,7,1.4,7.95,
              0.0,0.0,1,2,70,1.02,0.255,60,
              0,0.8760125,0.70081,0,0,1.17,1.1,1,
              0.15667/HALLET
527502,'COMP',12,-0.04000/HALLET
527502,'GENROE',12,3.000000,0.050000,1.500000,0.050000,9.000000,0.0000,1.860000,1.475000,
              0.270000,0.550000,0.180000,0.180000,0.110000,0.200000/HALLET
527502,'GGOV1',12,1,1,0.04725,2.0,0.050,-0.050,18.0,6.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,6.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0025,0.01,10.0,0.1,18.90,0.0000,4.0,
              4.0,99.0,-99.0/HALLET
527502,'COMP',14,-0.04000/HALLET
527502,'GENROE',14,3.000000,0.050000,1.300000,0.035000,9.000000,0.0000,1.620000,1.450000,
              0.240000,0.440000,0.190000,0.180000,0.110000,0.200000/HALLET
527502,'GGOV1',14,1,1,0.04270,2.0,0.050,-0.050,18.0,6.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,6.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0025,0.01,10.0,0.1,18.90,0.0000,4.0,
              4.0,99.0,-99.0/HALLET
527502,'USRMDL',12,'HA3UEL',9,0,3,38,7,3,0,0,
              0,0.05,0.05,0.0,0.100,0.0100,0.5,0.0,
              0.0,0.0,0.000001,0.0,0.0,0.0,0.0,0.0,
              -0.3629,0.1152,-0.3629,0.2304,-0.3629,0.8756,-0.3629,0.9977,
              0.0000,1.1521,0.0000,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527502,'USRMDL',12,'HA4EXC',4,0,0,25,5,3,0.02,24.0,
              1.05,3.75,0.01,2.15,-3.10,9.0,0.008,30.0,
              -0.09,45.0,-0.07,1.50,0.55,0.40,10.0,-0.1,
              0.95,0.01,0.05,3.8,0.09,6.0,0.40/HALLET
527502,'USRMDL',12,'HA4OEL',10,0,0,8,1,5,2.86,3.50,
              5.0,10.5,3.0,0.026,10.0,0.8/HALLET
527502,'USRMDL',14,'HA3UEL',9,0,3,38,7,3,0,0,
              0,0.05,0.05,0.0,0.100,0.0100,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.3629,0.1152,-0.3629,0.2304,-0.3629,0.8756,-0.3629,0.9977,
              0.0000,1.1521,0.0000,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527502,'USRMDL',14,'HA4EXC',4,0,0,25,5,3,0.02,24.0,
              1.05,2.50,0.01,2.15,-0.15,14.0,0.008,30.0,
              -0.15,45.0,-0.50,1.75,0.65,0.35,10.0,-0.1,
              0.95,0.01,0.10,2.4,0.09,9.0,0.65/HALLET
527502,'USRMDL',14,'HA4OEL',10,0,0,8,1,5,2.52,2.99,
              5.0,10.5,3.0,0.026,10.0,0.8/HALLET
527503,'AC7B',21,0.050,24.0,0.9,2.5,0.010,1.667,-1.0,12.0,
              1.0,20.0,-0.050,0.0,0.9,0.0,0.0,0.0,
              1.0,0.10,0.04,0.95,1.050,10.000,0.000,3.000,
              0.040,5.000,0.150/HALLET
527503,'COMP',21,-0.04000/HALLET
527503,'GENROE',21,4.000000,0.050000,0.500000,0.050000,7.000000,0.0000,2.230000,1.250000,
              0.400000,0.450000,0.240000,0.100000,0.100000,0.400000/HALLET
527503,'GGOV1',21,1,1,0.04335,2.0,0.050,-0.050,18.0,6.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,6.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0025,0.01,10.0,0.1,17.34,0.0000,4.0,
              4.0,99.0,-99.0/HALLET
527503,'COMP',22,0.03000/HALLET
527503,'GENROE',22,5.100000,0.040000,2.841000,0.032000,1.920000,0.0000,1.980000,0.994000,
              0.280000,0.359000,0.215000,0.153000,0.210000,0.820000/HALLET
527503,'IEEEX2',22,0.0300,1367.0000,0.0400,0.0000,0.0000,13.6700,0.0000,1.0000,
              0.8000,0.0716,0.6000,2.9400,3.3200,0.0864,4.4300,0.2040/HALLET
527503,'USRMDL',21,'HA3UEL',9,0,3,38,7,3,0,0,
              0,0.05,0.05,0.0,0.150,0.0150,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.3200,0.2222,-0.3200,0.4444,-0.2489,0.6667,-0.1778,0.8889,
              -0.1067,1.0000,-0.0667,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527503,'USRMDL',21,'HA4OEL',10,0,0,8,1,5,2.80,3.40,
              7.8,12.8,0.8,0.013,10.0,0.8/HALLET
527504,'GENROE',23,6.420000,0.040000,2.841000,0.032000,6.350000,0.0000,1.811600,1.800000,
              0.224500,0.552000,0.169700,0.160000,0.085000,0.350000/HALLET
527504,'COMP',24,0.03000/HALLET
527504,'GENROE',24,5.100000,0.040000,2.841000,0.032000,1.920000,0.0000,1.980000,0.994000,
              0.280000,0.359000,0.215000,0.153000,0.210000,0.820000/HALLET
527504,'IEEEX2',24,0.0300,1367.0000,0.0400,0.0000,0.0000,13.6700,0.0000,1.0000,
              0.8000,0.0716,0.6000,2.9400,3.3200,0.0864,4.4300,0.2040/HALLET
527504,'USRMDL',23,'EX2TU',4,0,6,53,8,12,1,0,
              0,0,1,1,27.0,16.25,12.8,-11.3,
              11.0,5.0,12.8,-11.3,1.0,999.0,0.1,10.0,
              0.6276,0.2,0.3,0.0,1.0,4.16,0.0,5.55,
              0.000,999.0,0.0,0.02,1.0,1.0,1.025,1.6,
              1.05,95.0,1.1,35.0,1.43,5.0,1.43,5.0,
              0.5,8.0,0.07,12.83,0.1,1.09,0.0,0.341637,
              2.275683,0.533808,2.275683,1.200813,2.275683,1.200813,1.970091,0.2,
              0.552666/HALLET
527504,'USRMDL',23,'GASTWB',5,0,0,32,14,5,0.037,1.2,
              0.7,0.0,0.02,0.1,30.0,0.13,1.5,-1.5,
              0.01,1.01,10.0,1.0,0.0,0.1,1.0,0.2,
              0.8,15.0,2.5,120.0,13.2,700.0,550.0,1.0,
              1.3,0.5,919.0,0.23,919.0,0.4/HALLET
527505,'COMP',31,-0.04000/HALLET
527505,'ESAC8B',31,0.0200,35.0000,3.5000,7.0000,0.0600,5.7664,0.0080,13.0000,
              -0.1000,0.6000,1.1000,3.9000,0.07000,5.9000,0.27000/HALLET
527505,'GENROE',31,7.500000,0.020000,1.400000,0.020000,8.730000,0.0000,2.010000,1.690000,
              0.190000,0.600000,0.180000,0.179500,0.151700,0.509100/HALLET
527505,'COMP',32,-0.04000/HALLET
527505,'ESAC8B',32,0.0200,35.0000,3.5000,7.0000,0.0600,5.7664,0.0080,13.0000,
              -0.1000,0.6000,1.1000,3.9000,0.07000,5.9000,0.27000/HALLET
527505,'GENROE',32,7.500000,0.020000,1.400000,0.020000,8.730000,0.0000,2.010000,1.690000,
              0.190000,0.600000,0.180000,0.179500,0.151700,0.509100/HALLET
527505,'USRMDL',31,'HA3OEL',10,0,0,7,1,5,2.65,3.71,
              5.0,10.5,3.0,0.026,10.0/HALLET
527505,'USRMDL',31,'HA3UEL',9,0,3,38,7,3,2,2,
              0,0.05,0.05,0.0,0.138,0.0046,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.2500,0.2000,-0.2451,0.3750,-0.2328,0.5000,-0.2194,0.6250,
              -0.2021,0.7750,-0.1761,1.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527505,'USRMDL',32,'HA3OEL',10,0,0,7,1,5,2.65,3.71,
              5.0,10.5,3.0,0.026,10.0/HALLET
527505,'USRMDL',32,'HA3UEL',9,0,3,38,7,3,2,2,
              0,0.05,0.05,0.0,0.138,0.0046,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.2500,0.2000,-0.2451,0.3750,-0.2328,0.5000,-0.2194,0.6250,
              -0.2021,0.7750,-0.1761,1.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527506,'COMP',33,-0.04000/HALLET
527506,'ESAC8B',33,0.0200,35.0000,3.5000,7.0000,0.0600,5.7664,0.0080,13.0000,
              -0.1000,0.6000,1.1000,3.9000,0.07000,5.9000,0.27000/HALLET
527506,'GENROE',33,7.500000,0.020000,1.400000,0.020000,8.730000,0.0000,2.010000,1.690000,
              0.190000,0.600000,0.180000,0.179500,0.151700,0.509100/HALLET
527506,'COMP',34,-0.04000/HALLET
527506,'ESAC8B',34,0.0200,35.0000,3.5000,7.0000,0.0600,5.7664,0.0080,13.0000,
              -0.1000,0.6000,1.1000,3.9000,0.07000,5.9000,0.27000/HALLET
527506,'GENROE',34,7.500000,0.020000,1.400000,0.020000,8.730000,0.0000,2.010000,1.690000,
              0.190000,0.600000,0.180000,0.179500,0.151700,0.509100/HALLET
527506,'USRMDL',33,'HA3OEL',10,0,0,7,1,5,2.65,3.71,
              5.0,10.5,3.0,0.026,10.0/HALLET
527506,'USRMDL',33,'HA3UEL',9,0,3,38,7,3,2,2,
              0,0.05,0.05,0.0,0.138,0.0046,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.2500,0.2000,-0.2451,0.3750,-0.2328,0.5000,-0.2194,0.6250,
              -0.2021,0.7750,-0.1761,1.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527506,'USRMDL',34,'HA3OEL',10,0,0,7,1,5,2.65,3.71,
              5.0,10.5,3.0,0.026,10.0/HALLET
527506,'USRMDL',34,'HA3UEL',9,0,3,38,7,3,2,2,
              0,0.05,0.05,0.0,0.138,0.0046,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.2500,0.2000,-0.2451,0.3750,-0.2328,0.5000,-0.2194,0.6250,
              -0.2021,0.7750,-0.1761,1.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527507,'COMP',41,-0.04000/HALLET
527507,'GENROE',41,5.000000,0.050000,1.300000,0.050000,7.000000,0.0000,2.400000,2.250000,
              0.350000,0.700000,0.250000,0.100000,0.002000,0.004000/HALLET
527507,'GGOV1',41,0,0,0.05190,2.0,0.050,-0.050,18.0,6.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,6.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0032,0.01,10.0,0.1,20.75,0.0000,4.0,
              4.0,99.0,-99.0/HALLET
527507,'COMP',42,-0.04000/HALLET
527507,'GENROE',42,4.000000,0.050000,0.800000,0.050000,7.000000,0.0000,2.400000,2.200000,
              0.400000,1.000000,0.120000,0.115000,0.001000,0.002000/HALLET
527507,'GGOV1',42,1,1,0.05190,2.0,0.050,-0.050,18.0,6.0,
              0.0,1.0,1.0,0.1500,0.5,1.5000,0.2000,0.1,
              0.0,0.00,6.00,2.0,0.67,1.000,0.0,0.1,
              -0.1,0.0032,0.01,10.0,0.1,20.75,0.0000,4.0,
              4.0,99.0,-99.0/HALLET
527507,'USRMDL',41,'HA3UEL',9,0,3,38,7,3,0,0,
              0,0.05,0.05,0.0,0.100,0.0100,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.2024,0.2024,-0.1984,0.4049,-0.1862,0.6073,-0.1658,0.8097,
              -0.1374,1.0000,-0.1032,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527507,'USRMDL',41,'HA4EXC',4,0,0,25,5,3,0.02,24.0,
              1.05,3.75,0.01,2.30,-0.55,14.0,0.001,30.0,
              -0.55,68.4,-0.50,1.45,0.45,0.42,10.0,-0.1,
              0.90,0.17,0.05,1.6,0.03,2.4,0.07/HALLET
527507,'USRMDL',41,'HA4OEL',10,0,0,8,1,5,2.65,4.10,
              6.4,10.5,3.0,0.026,10.0,0.8/HALLET
527507,'USRMDL',42,'HA3UEL',9,0,3,38,7,3,0,0,
              0,0.05,0.05,0.0,0.100,0.0100,0.5,0.0,
              0.0,0.0,0.000000,0.0,0.0,0.0,0.0,0.0,
              -0.2024,0.2024,-0.1984,0.4049,-0.1862,0.6073,-0.1658,0.8097,
              -0.1374,1.0000,-0.1032,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.5,0.0/HALLET
527507,'USRMDL',42,'HA4EXC',4,0,0,25,5,3,0.02,30.0,
              1.50,4.50,0.01,3.50,-0.40,13.0,0.001,36.0,
              -0.20,84.0,-0.90,1.45,0.40,0.42,10.0,-0.1,
              1.00,0.01,0.10,3.0,0.01,6.0,0.20/HALLET
527507,'USRMDL',42,'HA4OEL',10,0,0,8,1,5,2.64,3.29,
              4.9,10.5,3.0,0.026,10.0,0.8/HALLET
528002,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,17.8,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,12,0.02833,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,20811,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/HAL_WF
532204,'USRMDL',4,'BESTES',1,1,12,99,11,75,0,0,
              0,0,2,0,0,0,0,0,
              0,0,0.02,0.02,0.2166,0.0004,0.005,0.02,
              0.06,0.98,1.02,10,-10,0.999,1.001,125,
              -125,-500,500,-500,500,1,1.2,0,
              1,0.5,7200,0.5,0.4,0,0,-0.4,
              0.9,0.98,1.02,1.1,0.02,1.12,0.85,6,
              4,0.997,0.02,1.003,-10,10,-500,500,
              -500,500,58.823,58.823,52.25,52.5,53,55,
              5,3,2,0.5,46.75,46.5,46,45,
              120,120,2,0.5,1.15,1.15,1.3,1.3,
              1200,1200,0.02,0.02,0.85,0.8,0.8,0.65,
              0.65,180,12,12,2.5,2.5,0.8539,-0.67,
              99,-99,1,-1,0,0,0,0,
              0,0,0,0,0/HRN_WF
532204,'USRMDL',4,'SMCTES',4,0,10,53,12,58,532288,532288,
              532280,4,1,2,0,0,0,0,
              0.125,7,0.75,1.2,0.005,-0.001,0.001,0.2,
              999,-999,0.02,-0.67,0.8539,-0.67,0.8539,0.02,
              0.1,0.99,0.01,0.1,1.01,0.01,-0.1,0.025,
              -0.005,0.005,-0.1,0.1,-0.38,0.48,0.02,999,
              -999,-0.1,0.1,-0.38,0.48,-0.38,0.48,0.1,
              2.5,0.025,999,-999,-0.001,0.001,0.02,-0.38,
              0.48,999,-999,999,-999/HRN_WF
540001,'COMP',1,0.03000/LADB_G
540001,'GENROE',1,5.100000,0.040000,2.841000,0.032000,1.920000,0.0000,1.980000,0.994000,
              0.280000,0.359000,0.234000,0.153000,0.210000,0.820000/LADB_G
540001,'IEEEX2',1,0.0300,1367.0000,0.0400,0.0000,0.0000,13.6700,0.0000,1.0000,
              0.8000,0.0716,0.6000,2.9400,3.3200,0.0864,4.4300,0.2040/LADB_G
540002,'COMP',2,0.03000/LADB_G
540002,'GENROE',2,5.100000,0.040000,2.841000,0.032000,1.920000,0.0000,1.980000,0.994000,
              0.280000,0.359000,0.234000,0.153000,0.210000,0.820000/LADB_G
540002,'IEEEX2',2,0.0300,1367.0000,0.0400,0.0000,0.0000,13.6700,0.0000,1.0000,
              0.8000,0.0716,0.6000,2.9400,3.3200,0.0864,4.4300,0.2040/LADB_G
540304,'USRMDL',1,'BESTES136',1,1,12,99,11,76,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0.02,0.02,0.2166,0.0004,0.01,0.02,
              0.06,0.98,1.02,10,-10,0.999,1.001,125,
              -125,-1,1,-500,500,1.2,1.2,0,
              1,0.5,7200,0.02,0.4,0,0,-0.4,
              0.9,0.98,1.02,1.1,0.02,1.1,0.9,10,
              5.3,0.99,0.02,1.01,-10,10,-500,500,
              -500,500,125,125,51,53,53,56,
              180,30,30,1,49,47,47,46,
              180,30,30,1,1.15,1.17,1.18,1.35,
              1200,90,70,0.02,0.85,0.75,0.65,0.45,
              0.45,90,70,15,2,2,1.2,-1.2,
              99,-99,1.2,-1.2,0,0,0.020,0.020,
              0,0,0,0,0/LBBESS
540304,'USRMDL',1,'SMCTES136',4,0,10,53,12,65,540330,540330,
              546032,1,1,3,0,0,1,540304,
              0.100,20,0.02,1.15,0.02,-0.1,0.1,0.2,
              999,-999,0.02,-1,1,-0.8824,0.8824,0.2,
              -0.1,0.997,0.0019421,0.1,1.003,0.0019421,-0.1,0.025,
              -0.005,0.005,-0.15,0.15,-0.38,0.416,0.02,999,
              -999,-0.1,0.1,-0.38,0.416,-0.38,0.416,0.1,
              2.5,0.025,999,-999,-0.001,0.001,0.02,-0.38,
              0.416,999,-999,999,-999/LBBESS
540501,'USRMDL',11,'CDVAR4A',1,1,20,105,3,161,0,12,
              0,546040,540533,540533,0,0,-1,0,
              '0',0,0,0,0,0,0,0,
              0,0,0.0000,0.030000,0.008,0.003,0.030000,0.008,
              0.003,1.0,5.0,0.0,0.0,0.01,0.080,0.03,
              0.95,0.01,0.085,0.065,1.080,9.0,100.0,2.67,
              2.0,0.5,0.2,0.0,0.01,4.0,0.0,0.0,
              0.004,0.250,1.0,0.0,0.0,0.0,-1.0,1.0,
              -0.60,10.0,1.0,1.0,0.60,10.0,120.0,80.0,
              546051,13500.0,300.0,546052,13500.0,300.0,546021,13500.0,
              300.0,0,0.0,0.0,0,0.0,0.0,0,
              0.0,0.0,0,0.0,0.0,0,0.0,0.0,
              0,0.0,0.0,0,0.0,0.0,0,0.0,
              0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,1.0,1000,
              0,0,0,0,0,0,0,0,
              0,0,0/L_BONY
540502,'USRMDL',21,'CDVAR4A',1,1,20,105,3,161,0,12,
              0,546040,546016,546016,0,0,-1,0,
              '0',0,0,0,0,0,0,0,
              0,0,0.0000,0.030000,0.008,0.003,0.030000,0.008,
              0.003,1.0,5.0,0.0,0.0,0.01,0.080,0.03,
              0.95,0.01,0.085,0.065,1.080,9.0,100.0,2.67,
              2.0,0.5,0.2,0.0,0.01,4.0,0.0,0.0,
              0.004,0.250,1.0,0.0,0.0,0.0,-1.0,1.0,
              -0.60,10.0,1.0,1.0,0.60,10.0,120.0,80.0,
              546050,13500.0,300.0,0,0.0,0.0,0,0.0,
              0.0,0,0.0,0.0,0,0.0,0.0,0,
              0.0,0.0,0,0.0,0.0,0,0.0,0.0,
              0,0.0,0.0,0,0.0,0.0,0,0.0,
              0.0,0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,1.0,1000,
              0,0,0,0,0,0,0,0,
              0,0,0/L_BONY
542301,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,2.8600,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.0900,0.3980/TG_STH
542301,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_STH
542301,'PSS2B',1,1,0,3,0,5,1,2.0000,2.0000,
              0.0000,2.0000,0.0000,2.00000,1.120000,1.0000,0.5000,0.1000,
              5.0000,0.1500,0.0300,0.15000,0.0300,0.0700,0.0100,100.0000,
              -100.0000,100.0000,-100.0000,0.1000,-0.1000/TG_STH
542301,'UEL2',1,2,2,0,5.0,5.0,0.011,1.60,0.7,
              0.25,0.0,0.0,0.0,0.1,1.0,1.0,1.0,
              1.0,0.000,-0.1750000,0.1290000,-0.1750000,0.2580000,-0.1750000,0.3870000,
              -0.1750000,0.5160000,-0.1750000,0.6450000,-0.1750000,0.7095000,-0.1750000,0.7739000,
              -0.1750000,0.8384000,-0.1750000,0.9616000,-0.1750000,1.00,0.0000,0.25,
              0.0/TG_STH
542301,'USRMDL',1,'EX2000_SAPN2',4,0,5,39,11,6,1,0,
              0,0,1,70,70,14.72,0,1.61,
              1.61,1.0,-1.0,13.3,1.0,999,0.75,0.726,
              0.0,0.0053,1.8,5.7,0.35,7.6,3.0,0.0,
              1.09,0.0,0.016,1.1,1443.4,1134.1,1.0,0.004257,
              1051.62,1.65,1,0.0089234,1031.0,1288.75,7217.0,6.58,
              0.005,18.4/TG_STH
542302,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,2.8600,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.0900,0.3980/TG_STH
542302,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_STH
542302,'PSS2B',1,1,0,3,0,5,1,2.0000,2.0000,
              0.0000,2.0000,0.0000,2.00000,1.120000,1.0000,0.5000,0.1000,
              5.0000,0.1500,0.0300,0.15000,0.0300,0.0700,0.0100,100.0000,
              -100.0000,100.0000,-100.0000,0.1000,-0.1000/TG_STH
542302,'UEL2',1,2,2,0,5.0,5.0,0.011,1.60,0.7,
              0.25,0.0,0.0,0.0,0.1,1.0,1.0,1.0,
              1.0,0.000,-0.1750000,0.1290000,-0.1750000,0.2580000,-0.1750000,0.3870000,
              -0.1750000,0.5160000,-0.1750000,0.6450000,-0.1750000,0.7095000,-0.1750000,0.7739000,
              -0.1750000,0.8384000,-0.1750000,0.9616000,-0.1750000,1.00,0.0000,0.25,
              0.0/TG_STH
542302,'USRMDL',1,'EX2000_SAPN2',4,0,5,39,11,6,1,0,
              0,0,1,70,70,14.72,0,1.61,
              1.61,1.0,-1.0,13.3,1.0,999,0.75,0.726,
              0.0,0.0053,1.8,5.7,0.35,7.6,3.0,0.0,
              1.09,0.0,0.016,1.1,1443.4,1134.1,1.0,0.004257,
              1051.62,1.65,1,0.0089234,1031.0,1288.75,7217.0,6.58,
              0.005,18.4/TG_STH
542303,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,2.8600,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.0900,0.3980/TG_STH
542303,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_STH
542303,'PSS2B',1,1,0,3,0,5,1,2.0000,2.0000,
              0.0000,2.0000,0.0000,2.00000,1.120000,1.0000,0.5000,0.1000,
              5.0000,0.1500,0.0300,0.15000,0.0300,0.0700,0.0100,100.0000,
              -100.0000,100.0000,-100.0000,0.1000,-0.1000/TG_STH
542303,'UEL2',1,2,2,0,5.0,5.0,0.011,1.60,0.7,
              0.25,0.0,0.0,0.0,0.1,1.0,1.0,1.0,
              1.0,0.000,-0.1750000,0.1290000,-0.1750000,0.2580000,-0.1750000,0.3870000,
              -0.1750000,0.5160000,-0.1750000,0.6450000,-0.1750000,0.7095000,-0.1750000,0.7739000,
              -0.1750000,0.8384000,-0.1750000,0.9616000,-0.1750000,1.00,0.0000,0.25,
              0.0/TG_STH
542303,'USRMDL',1,'EX2000_SAPN2',4,0,5,39,11,6,1,0,
              0,0,1,70,70,14.72,0,1.61,
              1.61,1.0,-1.0,13.3,1.0,999,0.75,0.726,
              0.0,0.0053,1.8,5.7,0.35,7.6,3.0,0.0,
              1.09,0.0,0.016,1.1,1443.4,1134.1,1.0,0.004257,
              1051.62,1.65,1,0.0089234,1031.0,1288.75,7217.0,6.58,
              0.005,18.4/TG_STH
542304,'GENROU',1,5.8000,0.04000,2.2000,0.0400,0.8940,0.0000,2.8600,2.8600,
              0.3530,0.5000,0.2850,0.2000,0.0900,0.3980/TG_STH
542304,'GGOV1',1,1,0,0.05000,1.0,0.023,-0.023,3.0,1.2,
              0.0,1.0,1.2,0.1700,0.3,1.3000,0.2200,0.1,
              0.0,0.00,0.30,1.0,3.30,1.000,0.0,99.0,
              -99.0,0.0000,99.00,10.0,0.1,37.00,0.0000,1.0,
              1.0,99.0,-99.0/TG_STH
542304,'PSS2B',1,1,0,3,0,5,1,2.0000,2.0000,
              0.0000,2.0000,0.0000,2.00000,1.120000,1.0000,0.5000,0.1000,
              5.0000,0.1500,0.0300,0.15000,0.0300,0.0700,0.0100,100.0000,
              -100.0000,100.0000,-100.0000,0.1000,-0.1000/TG_STH
542304,'UEL2',1,2,2,0,5.0,5.0,0.011,1.60,0.7,
              0.25,0.0,0.0,0.0,0.1,1.0,1.0,1.0,
              1.0,0.000,-0.1750000,0.1290000,-0.1750000,0.2580000,-0.1750000,0.3870000,
              -0.1750000,0.5160000,-0.1750000,0.6450000,-0.1750000,0.7095000,-0.1750000,0.7739000,
              -0.1750000,0.8384000,-0.1750000,0.9616000,-0.1750000,1.00,0.0000,0.25,
              0.0/TG_STH
542304,'USRMDL',1,'EX2000_SAPN2',4,0,5,39,11,6,1,0,
              0,0,1,70,70,14.72,0,1.61,
              1.61,1.0,-1.0,13.3,1.0,999,0.75,0.726,
              0.0,0.0053,1.8,5.7,0.35,7.6,3.0,0.0,
              1.09,0.0,0.016,1.1,1443.4,1134.1,1.0,0.004257,
              1051.62,1.65,1,0.0089234,1031.0,1288.75,7217.0,6.58,
              0.005,18.4/TG_STH
546002,'USRMDL',2,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,0,3,3.0,1.00,1500.0,0.56180000,
              0.7443,0.006850,0.004514,3.13649988,0.06120,0.18670,0.02827,0.19310001,
              0.3062,0.0,850.0,872.0,940.0,1127.0,1315.0,1503.0,
              1565.0,1600.0,1680.0,0.0,0.0,150.0,192.0,372.0,
              622.0,975.0,1200.0,1500.0,3000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500001,11.0,11.0,
              0.85,0.0,0.0,0.7,0.7,0.85,50.0,1.0,
              0.20000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.0,0.000,0.100,0.100,0.0,0.1,0.1,
              0.5,1.0,0.033,157.08000183,0.20,0.05,0.40000001,0.40000001,
              0.71300000,2.03999996,-2.03999996,1.630,-1.630,0.40400001,-0.40400001,0.40400001,
              -0.40400001,0.60000002,0.60000002,5.0000,5.0000,0.55519998,0.55519998,27.77779961,
              27.77779961/MAYURA
546002,'USRMDL',2,'V90AS2',105,0,2,41,1,10,546002,2,
              15,22.0,0.5,46.0,-4.0,104.59999847,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,0.2,-0.60000002,
              -0.60000002,-0.60000002,-0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000000,
              0.5,1.70000005,2.79999995,3.79999995,0.0,1.22500002,6.36172485,45.0,
              1500.0/MAYURA
546002,'USRMDL',2,'V90PS2',104,0,4,121,9,51,546002,2,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000000,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.89999998,0.025/MAYURA
546002,'USRMDL',2,'V90QS2',102,0,5,26,6,18,546002,2,
              2,0,1,0.0,0.4,0.98000002,0.95999998,0.7002,
              0.8845,0.0,0.0,0.0,0.0,1.0,0.36480001,0.89999998,
              1.0,0.26640001,1.67200000,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,1.00000000/MAYURA
546002,'USRMDL',2,'VSHAS2',103,0,2,5,2,3,546002,2,
              0.6604,0.7361,1.76830000,2.0,104.59999847/MAYURA
546003,'USRMDL',3,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,0,3,3.0,1.00,1500.0,0.56180000,
              0.7443,0.006850,0.004514,3.13649988,0.06120,0.18670,0.02827,0.19310001,
              0.3062,0.0,850.0,872.0,940.0,1127.0,1315.0,1503.0,
              1565.0,1600.0,1680.0,0.0,0.0,150.0,192.0,372.0,
              622.0,975.0,1200.0,1500.0,3000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500001,11.0,11.0,
              0.85,0.0,0.0,0.7,0.7,0.85,50.0,1.0,
              0.20000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.0,0.000,0.100,0.100,0.0,0.1,0.1,
              0.5,1.0,0.033,157.08000183,0.20,0.05,0.40000001,0.40000001,
              0.71300000,2.03999996,-2.03999996,1.630,-1.630,0.40400001,-0.40400001,0.40400001,
              -0.40400001,0.60000002,0.60000002,5.0000,5.0000,0.55519998,0.55519998,27.77779961,
              27.77779961/MAYURA
546003,'USRMDL',3,'V90AS2',105,0,2,41,1,10,546003,3,
              15,22.0,0.5,46.0,-4.0,104.59999847,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,0.2,-0.60000002,
              -0.60000002,-0.60000002,-0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000000,
              0.5,1.70000005,2.79999995,3.79999995,0.0,1.22500002,6.36172485,45.0,
              1500.0/MAYURA
546003,'USRMDL',3,'V90PS2',104,0,4,121,9,51,546003,3,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000000,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.89999998,0.025/MAYURA
546003,'USRMDL',3,'V90QS2',102,0,5,26,6,18,546003,3,
              2,0,1,0.0,0.4,0.98000002,0.95999998,0.7002,
              0.8845,0.0,0.0,0.0,0.0,1.0,0.36480001,0.89999998,
              1.0,0.26640001,1.67200000,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,1.00000000/MAYURA
546003,'USRMDL',3,'VSHAS2',103,0,2,5,2,3,546003,3,
              0.6604,0.7361,1.76830000,2.0,104.59999847/MAYURA
546004,'USRMDL',4,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,0,3,3.0,1.00,1500.0,0.56180000,
              0.7443,0.006850,0.004514,3.13649988,0.06120,0.18670,0.02827,0.19310001,
              0.3062,0.0,850.0,872.0,940.0,1127.0,1315.0,1503.0,
              1565.0,1600.0,1680.0,0.0,0.0,150.0,192.0,372.0,
              622.0,975.0,1200.0,1500.0,3000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500001,11.0,11.0,
              0.85,0.0,0.0,0.7,0.7,0.85,50.0,1.0,
              0.20000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.0,0.000,0.100,0.100,0.0,0.1,0.1,
              0.5,1.0,0.033,157.08000183,0.20,0.05,0.40000001,0.40000001,
              0.71300000,2.03999996,-2.03999996,1.630,-1.630,0.40400001,-0.40400001,0.40400001,
              -0.40400001,0.60000002,0.60000002,5.0000,5.0000,0.55519998,0.55519998,27.77779961,
              27.77779961/MAYURA
546004,'USRMDL',4,'V90AS2',105,0,2,41,1,10,546004,4,
              15,22.0,0.5,46.0,-4.0,104.59999847,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,0.2,-0.60000002,
              -0.60000002,-0.60000002,-0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000000,
              0.5,1.70000005,2.79999995,3.79999995,0.0,1.22500002,6.36172485,45.0,
              1500.0/MAYURA
546004,'USRMDL',4,'V90PS2',104,0,4,121,9,51,546004,4,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000000,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.89999998,0.025/MAYURA
546004,'USRMDL',4,'V90QS2',102,0,5,26,6,18,546004,4,
              2,0,1,0.0,0.4,0.98000002,0.95999998,0.7002,
              0.8845,0.0,0.0,0.0,0.0,1.0,0.36480001,0.89999998,
              1.0,0.26640001,1.67200000,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,1.00000000/MAYURA
546004,'USRMDL',4,'VSHAS2',103,0,2,5,2,3,546004,4,
              0.6604,0.7361,1.76830000,2.0,104.59999847/MAYURA
548001,'AC8B',1,0.005,3.121,0.816,1.4880,0.1500,999.0,-999.0,5.088,
              0.004,14.564,-14.564,0.500,0.400,0.300,0.5800,999.00,
              0.0,5.06,0.0380,6.75,0.7500/MINTAR
548001,'GENROU',1,4.7000,0.05000,0.0550,0.0550,6.9200,0.0000,2.0800,2.0300,
              0.3500,1.1600,0.2250,0.2090,0.1200,0.4200/MINTAR
548001,'IEEEVC',1,0.0000,0.1200/MINTAR
548001,'USRMDL',1,'GASTWH',5,0,0,33,14,5,0.04,15.0,
              4.00,0.0,0.02,0.1,90.8,0.13,2.32,0.3,
              0.01,0.770,1.0,0.3,1.0,0.5,1.0,0.2,
              0.8,15.0,2.5,450.0,3.3,700.00,550.0,-0.30,
              1.300,0.5,525.0,0.230,525.0,3.50,0.15/MINTAR
548001,'USRMDL',1,'MTROEL',10,0,0,8,1,8,0.2,3.0,
              3.64,3.0,3.5,5.0,3.450,1.0/MINTAR
548001,'USRMDL',1,'MTRPSS',3,0,0,32,20,7,3.0,3.0,
              3.0,3.0,0.158,0.032,0.253,0.035,0.0,3.0,
              0.5,0.1,0.263,0.02,5.0,0.217,1.0,5,
              1,0.05,-0.05,999,-999,999,-999,0.0,
              0.0,1,0.02,314,0.45,0.02/MINTAR
548001,'USRMDL',1,'MTRUEL',9,0,0,13,1,3,0.8,0.5,
              20.0,40.0,70.0,90.8,170.25,-46,-45,-41,
              -35,0,0/MINTAR
55150102,'FRQTPAT',551501,551501,1,47.00000000,52.00000000,0.06000000,0.04000000/MT_MIL
55150101,'VTGTPAT',551501,551501,1,0.80000000,5.00000000,5.00000000,0.01000000/MT_MIL
55150103,'USRMSC','ECC111W',512,0,109,40,4,246,598540,551501,
              '1',0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0.0,35,60.0,999.0,0.002857,
              0.01428571,1.0,0.0,5.0,0.01,0.03,1.0,0.4,
              -0.3,0.015,0.01,0.0,0,0.0,0.0,0.0007142857,
              0.0667,0.3,0.0,0.0,0.0,0.0,0.0,0,
              0,0,0,0,0,0,0,0,
              0,0,0/MT_MIL
551501,'USRMDL',1,'ECW302',1,1,4,80,16,71,0,35,
              1,2000,0.0,1.0,0.0,0.0,0.0,4500.0,
              20.0,0.4,-0.3,670.0,730.0,500.0,1.1,1.1,
              0.9,0.87,0.61,0.65,0.55,0.01,10.0,0.2,
              0.1,100.0,125.6637,6.2832,0.25,0.17,100.0,0.0,
              4.0,1.45,1.2,0.801,0.799,1.20,4500.0,0.03,
              68.0,0.8,0.1,0.03,0.01,0.01,0.01,0.05,
              1.3505,60.00,48.1125,440.0,0.0,0.1,2000000.0,120.0,
              60.0,10.0000,5.9211,0.2,0.07142857,0.00052083,0.00033333,30000000.0,
              1.3505,8.0,230.0,513.0,0.0072,0.4341,0.28,-0.00030517,
              0.0043,36.0,50.0,1.7321,7.4,20000.0,3.19805558,14.0,
              20000.0,8.0/MT_MIL
563003,'USRMDL',22,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,15.0,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,11,0.03369,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,20811,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/NO_B_H
565020,'GENROE',1,13.000000,0.020000,3.150000,0.089000,6.800000,0.0000,2.300000,1.700000,
              0.220000,0.871000,0.173000,0.155000,0.170211,0.452747/OCPL
565020,'PSS2A',1,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,5.0000,5.00000,0.367600,1.0000,0.5000,0.1000,
              3.6754,0.0700,0.0200,0.77000,0.0200,0.0500,-0.0500/OCPL
565020,'USRMDL',1,'OBAVR1',4,0,0,22,5,9,0.025,1.0,
              1.0,1149.0,0.02,163.6,-163.6,1.0,40.9,-35.8,
              0.95,11.66,0.0,0.0200,0.95,0.0,0.34,1.0,
              4.07,0.037436,5.58,0.067120/OCPL
565020,'USRMDL',1,'OBOEL1',10,0,1,22,3,12,1,3.194,
              13.500,0.0000,1.00,1.9105,41.0,0.15667,70.00,1.02,
              0.255,60.0,0.111,0.0,1.25,1.0,11.542,11.542,
              20.93,-20.93,1.4,1.0,1.0/OCPL
565020,'USRMDL',1,'UGGOV1',5,0,2,28,9,20,1,1,
              0.0512,1.0,0.05,-0.05,10.0,2.0,0.0,1.0,
              1.0,0.15,0.5,1.5,0.2,0.1,0.0,0.0,
              3.0,2.0,0.67,1.0,0.0,0.1,-0.1,0.0,
              0.01,0.01,0.1,136.0/OCPL
565020,'USRMDL',1,'UUEL2A',9,0,3,38,7,3,2,2,
              1,5.0,5.0,0.0,0.50,0.8,0.25,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              -0.2750920,0.1270010,-0.2840270,0.2540020,-0.3031260,0.3810030,-0.3114580,0.5080040,
              -0.3085830,0.6350050,-0.2939740,0.6985060,-0.2787590,0.8255070,-0.2483290,0.8890070,
              -0.2292910,0.9525070,-0.2077340,1.00,0.0000,0.25,0.0/OCPL
565021,'GENROE',2,11.000000,0.020000,1.500000,0.120000,4.600000,0.0000,1.850000,1.500000,
              0.244000,0.670000,0.215000,0.163000,0.107446,0.565877/OCPL
565021,'PSS2A',2,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,5.0000,5.00000,0.543500,1.0000,0.5000,0.1000,
              3.7876,0.0500,0.0200,0.76000,0.0200,0.0500,-0.0500/OCPL
565021,'USRMDL',2,'OBAVR1',4,0,0,22,5,9,0.025,1.0,
              1.0,713.0,0.02,101.6,-101.6,1.0,30.0,-22.1,
              0.50,8.30,0.0,0.0200,0.90,0.0,0.73,1.0,
              4.24,0.123388,5.99,0.221319/OCPL
565021,'USRMDL',2,'OBGOV2',5,0,1,29,1,6,0,68.000,
              1.0,20.0,1.2,0.1,0.04,1.0,0.0,0.8,
              1.03,0.03,1.0,0.1,1.0,1.0,0.2,0.3,
              0.4,0.47,0.85,0.97,0.971,0.3363,0.3515,0.474,
              0.55,0.9,0.95,0.99/OCPL
565021,'USRMDL',2,'OBOEL1',10,0,1,22,3,12,1,1.639,
              7.779,0.0000,1.00,1.6630,31.0,0.15670,70.00,1.02,
              0.255,60.0,0.111,0.0,1.25,1.0,11.542,11.542,
              20.93,-20.93,1.4,1.0,1.0/OCPL
565021,'USRMDL',2,'UUEL2A',9,0,3,38,7,3,2,2,
              1,5.0,5.0,0.0,0.50,0.8,0.25,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              -0.3198700,0.1266620,-0.3288700,0.2533240,-0.3414060,0.3799860,-0.3470880,0.5066490,
              -0.3408940,0.6333110,-0.3199400,0.6966420,-0.3064070,0.7599730,-0.2869560,0.8866350,
              -0.2400340,0.9499660,-0.2165730,1.00,0.0000,0.25,0.0/OCPL
566005,'CSVGN4',1,566082,20.8330,0.0050,1.0000,0.1530,1.0000,0.0000,0.0000,
              1.0000,0.0000,80.0000,1.0000/PARA
566005,'USRMDL',1,'ZCSCDC',3,0,4,18,8,0,2,566082,
              0,0,81.7900,0.0000,0.0000,0.0000,0.5000,0.5000,
              0.1800,0.7200,0.1800,0.7200,0.1800,0.7200,0.1500,-0.1500,
              0.5000,0.5000,0.0010,0.1000/PARA
566006,'CSVGN4',2,566006,20.8330,0.0050,1.0000,0.1530,1.0000,0.0000,0.0000,
              1.0000,0.0000,80.0000,1.0000/PARA
566006,'USRMDL',2,'ZCSCDC',3,0,4,18,8,0,2,566082,
              0,0,81.7900,0.0000,0.0000,0.0000,0.5000,0.5000,
              0.1800,0.7200,0.1800,0.7200,0.1800,0.7200,0.1500,-0.1500,
              0.5000,0.5000,0.0010,0.1000/PARA
568011,'COMP',11,0.02000/PEL_PS
568011,'GENROE',11,5.780000,0.022000,0.990000,0.034000,8.900000,0.0000,2.300000,2.060000,
              0.220000,0.350000,0.170000,0.150000,0.120000,0.470000/PEL_PS
568011,'PSS2A',11,1,0,3,0,4,1,5.0000,5.0000,
              0.0000,5.0000,5.0000,4.99000,0.280000,1.0000,0.3600,0.0900,
              2.5800,0.0300,0.0300,0.46000,0.0300,0.0500,-0.0500/PEL_PS
568011,'ST5B',11,0.02,1.0,5.556,0.0,0.0,250.0,10.27,-8.729,
              0.003,0.0,1.0,5.556,0.0,0.0,1.0,5.556,
              0.0,0.0/PEL_PS
568011,'USRMDL',11,'PPGGOV2',5,0,9,22,9,170,0,0,
              0,0,0,0,0,0,1,50.0,
              2.0,0.0,9.0,26.0,51.0,-26.0,-51.0,210.0,
              0.985,0.44,2.0,6.0,0.00,0.05,103.0,7.35,
              210.0,0.0,-47.0,0.0,1.4/PEL_PS
568011,'USRMDL',11,'UNFOEL',10,0,5,17,3,23,0,0,
              0,0,0,0.246,0.01,0.9,0.0,100.0,
              100.0,0.7149,20.0,0.5,0.75,1.03,0.8,1.6,
              0.7,280.0,0.00005,9999.0/PEL_PS
568011,'USRMDL',11,'UNFUEL',9,0,5,30,4,27,5,0,
              0,0,0,0.01,0.01,0.01,1.0,1.0,
              0.5,0.7,0.00005,1.0,-999.0,0.0,-0.453,0.25,
              -0.416,0.5,-0.379,0.75,-0.343,1.0,-0.306,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/PEL_PS
568012,'COMP',12,0.02000/PEL_PS
568012,'GENROE',12,5.780000,0.022000,0.990000,0.034000,8.900000,0.0000,2.300000,2.060000,
              0.220000,0.350000,0.170000,0.150000,0.120000,0.470000/PEL_PS
568012,'PSS2A',12,1,0,3,0,4,1,5.0000,5.0000,
              0.0000,5.0000,5.0000,4.99000,0.280000,1.0000,0.3600,0.0900,
              2.5800,0.0300,0.0300,0.46000,0.0300,0.0500,-0.0500/PEL_PS
568012,'ST5B',12,0.02,1.0,5.556,0.0,0.0,250.0,10.27,-8.729,
              0.003,0.0,1.0,5.556,0.0,0.0,1.0,5.556,
              0.0,0.0/PEL_PS
568012,'USRMDL',12,'PPGGOV2',5,0,9,22,9,170,0,0,
              0,0,0,0,0,0,1,50.0,
              2.0,0.0,9.0,26.0,51.0,-26.0,-51.0,210.0,
              0.985,0.44,2.0,6.0,0.00,0.05,103.0,7.35,
              210.0,0.0,-47.0,0.0,1.4/PEL_PS
568012,'USRMDL',12,'UNFOEL',10,0,5,17,3,23,0,0,
              0,0,0,0.246,0.01,0.9,0.0,100.0,
              100.0,0.7149,20.0,0.5,0.75,1.03,0.8,1.6,
              0.7,280.0,0.00005,9999.0/PEL_PS
568012,'USRMDL',12,'UNFUEL',9,0,5,30,4,27,5,0,
              0,0,0,0.01,0.01,0.01,1.0,1.0,
              0.5,0.7,0.00005,1.0,-999.0,0.0,-0.453,0.25,
              -0.416,0.5,-0.379,0.75,-0.343,1.0,-0.306,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0/PEL_PS
568018,'COMP',18,0.02000/PEL_PS
568018,'ESST1A',18,1,1,0.0200,10.0000,-10.0000,0.1000,0.1000,1.0000,
              5.5560,250.0000,0.0030,10.2700,-8.7290,10.2700,-8.7300,0.0300,
              0.00001,0.0010,0.05000,0.0000/PEL_PS
568018,'GENROE',18,5.780000,0.022000,0.990000,0.034000,7.950000,0.0000,2.350000,2.140000,
              0.230000,0.360000,0.175000,0.150000,0.130000,0.420000/PEL_PS
568018,'PSS2A',18,1,0,3,0,4,1,5.0000,5.0000,
              0.0000,5.0000,5.0000,4.99000,0.310000,1.0000,0.3600,0.0900,
              2.4000,0.0300,0.0300,0.50000,0.0300,0.0500,-0.0500/PEL_PS
// 568018,'USRMDL',18,'PPSGOV',5,0,6,53,6,9,0,0,
              // 568011,11,568012,12,0.02,-0.011,0.0,0.011,
              // -0.011,0.496,1.0,1.0,22.0,0.0,0.011,0.181,
              // 0.243,0.485,0.663,0.761,0.849,0.866,0.880,0.893,
              // 0.904,0.914,0.923,0.931,0.938,0.949,0.959,0.966,
              // 0.975,0.987,1.0,0.0,0.008,0.147,0.19,0.345,
              // 0.43,0.475,0.51,0.52,0.53,0.54,0.55,0.56,
              // 0.57,0.58,0.59,0.61,0.63,0.65,0.685,0.76,
              // 1.0/PEL_PS
568018,'USRMDL',18,'PPSGOV2',5,0,6,58,6,9,0,0,
              568011,11,568012,12,0.02,-0.011,0.0,0.011,
              -0.011,0.517,1.0,1.0,22.0,0.0,0.011,0.181,
              0.243,0.485,0.663,0.761,0.849,0.866,0.880,0.893,
              0.904,0.914,0.923,0.931,0.938,0.949,0.959,0.966,
              0.975,0.987,1.0,0.0,0.008,0.147,0.19,0.345,
              0.43,0.475,0.51,0.52,0.53,0.54,0.55,0.56,
              0.57,0.58,0.59,0.61,0.63,0.65,0.685,0.76,
              1.0,0.221,5.0,30.0,90.0,0.5/PEL_PS
573501,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,0,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0107,1.4099,179.7678,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,25,1560,150,25,
              10,37,-2,88,0.5,7,-7,13.0,
              1.225,99.3,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,12,0.03111,20,0.8,0.55,
              0.3,0.70,0.70,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,13601,
              24002,28003,28004,15605,25006,30507,30508,15609,
              25010,30011,30012,0.7,0.7,0.7,40000,-200,
              14,0.02,4,0,0,5,0.50,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              163.246,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,1,
              0.000,0,0,1.1,0.00,0.00,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/BLUFF_WF
573533,'CSTATT',12,1.0,1.0,1.0,1.0,100.0,0.03,999.0,-999.0,
              2.67,2.67,0.2,1.2,0.100,0.5/BLUFF_WF
573533,'CSTATT',34,1.0,1.0,1.0,1.0,100.0,0.03,999.0,-999.0,
              2.67,2.67,0.2,1.2,0.100,0.5/BLUFF_WF
574001,'GENROU',1,10.2000,0.04100,1.0000,0.3770,5.7600,0.0000,2.3800,2.1600,
              0.2560,0.5950,0.2160,0.1520,0.0000,0.0000/PT_L_T
574001,'SEXS',1,0.1000,10.0000,100.0000,0.1000,0.0000,8.0000/PT_L_T
574001,'GENROU',2,10.2000,0.04100,1.0000,0.3770,5.7600,0.0000,2.3800,2.1600,
              0.2560,0.5950,0.2160,0.1520,0.0000,0.0000/PT_L_T
574001,'SEXS',2,0.1000,10.0000,100.0000,0.1000,0.0000,8.0000/PT_L_T
574003,'GENROU',3,5.8650,0.04000,1.6150,0.0250,7.1100,0.0000,2.4620,2.4620,
              0.2800,0.6860,0.1800,0.1580,0.1690,0.8900/PT_L_T
574003,'USRMDL',3,'DS2000',4,0,4,46,11,4,1,1,
              0,0,0.022,0.1,1.2,0.0,1.3,1.0,
              15.0,1.3636,0.9,13.5,180.0,0.0,0.00333,1.0,
              999.0,0.275,0.0,10.0,1.0,0.14,0.02,4.16,
              0.02,5.55,0.075,0.0,1.0,0.007,0.0,0.1,
              0.4,0.0,1.3,24.4,4.24,29.4,4.24,120.0,
              60.0,10.0,1.05,1.05,1.6,1.0,10.86,1.0/PT_L_T
574003,'USRMDL',3,'DS2UEL',9,0,0,8,3,0,0.4,0.1,
              4.1,0.8634,12.60,0.78,29.68,2.7046/PT_L_T
574003,'USRMDL',3,'GASTWN',5,0,0,32,14,5,0.04,0.1,
              5.55,0.0,0.02,0.1,28.09,0.13,1.5,-0.1,
              0.01,0.77,10.0,1.0,0.0,0.5,1.0,0.2,
              0.8,15.0,2.5,450.0,3.3,700.0,550.0,-0.3,
              1.3,0.5,941.0,0.23,942.0,3.5/PT_L_T
57850202,'FRQTPAT',578502,578502,1,47.50000000,60.00000000,3.00000000,0.00000000/QPS
57850204,'FRQTPAT',578502,578502,1,47.50000000,60.00000000,3.00000000,0.00000000/QPS
578502,'GENSAE',1,4.860000,0.010000,0.012500,1.725000,0.000000,1.620000,0.759000,0.225000,
              0.149000,0.110000,0.120000,0.390000/QPS
57850201,'VTGTPAT',578502,578502,1,0.00000000,1.10000000,3.00000000,0.00000000/QPS
57850203,'VTGTPAT',578502,578502,1,0.00000000,1.10000000,3.00000000,0.00000000/QPS
578502,'COMP',2,-0.06000/QPS
578502,'GENROE',2,5.500000,0.040000,0.910000,0.034000,2.600000,0.0000,1.580000,0.759000,
              0.203000,0.224000,0.149000,0.110000,0.120000,0.390000/QPS
578502,'USRMDL',1,'QUAREXC',4,0,1,94,17,33,1,0,
              1.07,0.06,154.659,70.298,16.8,0,1.1,1,
              3.103,0.0053,0.59,3.44,-1.28,0.25,18.109,0.49,
              4.1,0.6,0.263,4,0.1,5,0.5,0.396,
              1,7.8,10,-8,0,0.011,0.011,5,
              5,5,0,0.95,0.95,0.5,0.2,0.25,
              0,2,2,2,2,0.02,26.25,0,
              0.1142857,0.2285714,0.3809524,0.4952381,0.6095238,0.6857143,0.7619048,0.8380952,
              0.8990476,1.01,-0.5614299,-0.4901372,-0.4188446,-0.3237877,-0.252495,-0.1812023,
              -0.1336739,-0.08614545,-0.038617,0,0,0,1,1,
              -999,0,0.1,3.103,1.2795,3.8358,0.02173913,405.7,
              120,344.5,1,0,0.002,10.0,325,603.75,
              1.0,0.2,405.7,21,5.1375/QPS
578502,'USRMDL',1,'QUARGOV',5,0,2,34,10,15,1,0,
              0.04,1,0.05,-0.05,3,1.2,0,1,
              1.2,0.17,0.4,1.3,0.17,0.1,0,0,
              0.3,1,3.3,1,0,99,-99,1.0,
              99,10,0.1,29.5,0.002,1,1,99,
              -99,0.004/QPS
578502,'USRMDL',1,'QUARPSS',3,0,0,28,29,7,0.02,26.25,
              0.203,0.0031831,0.002,0.1,0.01,5,5,5,
              0,1.175917,5,1,0.5,0.1,1,5,
              4.25,0.08,0.01,0.1,0.015,0,0.15,0.1,
              -0.05,0.05/QPS
578502,'USRMDL',1,'VPERHZU1',405,2,18,13,2,6,1,1,
              2,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              1.18,6.0,1.10,60.0,0,0,0,0,
              0,0,0.0,0.01,0.01/QPS
578502,'USRMDL',2,'HPCOEL',10,0,4,18,2,30,1,0,
              0,0,0.986,0.04,1.0,0.0,5.0,10.0,
              1.0,1.0,40.0,25.5,0.017,0.68,-0.51,5.2,
              2.6,5.0,0.0,10.0/QPS
578502,'USRMDL',2,'QPSNEW',4,0,0,18,6,3,3.3100,0.5000,
              2.5000,0.0200,2.5000,0.6000,70.0000,2.5000,1.0000,1.0000,
              10.0000,-10.0000,10.0000,-1.0000,10.8000,-8.7000,4.1000,0.0000/QPS
578502,'USRMDL',2,'UGGOV2',5,0,2,33,9,26,1,0,
              0.04,0.5,0.05,-0.05,3.33,2.2,0.0,1.0,
              1.0,0.0,1.0,1.3,0.3,0.5,0.0,0.0,
              5.0,1.1,0.00,1.0,0.0,1.0,-1.0,0.0,
              0.0,10.0,0.1,0.0,0.0017,999.0,-999.0,0.0,
              0.0/QPS
578504,'COMP',3,-0.06000/QPS
578504,'GENROE',3,5.500000,0.040000,0.910000,0.034000,2.600000,0.0000,1.580000,0.759000,
              0.203000,0.224000,0.149000,0.110000,0.120000,0.390000/QPS
578504,'COMP',4,-0.06000/QPS
578504,'GENROE',4,5.500000,0.040000,0.910000,0.034000,2.600000,0.0000,1.580000,0.759000,
              0.203000,0.224000,0.149000,0.110000,0.120000,0.390000/QPS
578504,'USRMDL',3,'HPCOEL',10,0,4,18,2,30,1,0,
              0,0,0.986,0.04,1.0,0.0,5.0,10.0,
              1.0,1.0,40.0,25.5,0.017,0.68,-0.51,5.2,
              2.6,5.0,0.0,10.0/QPS
578504,'USRMDL',3,'QPSNEW',4,0,0,18,6,3,3.3100,0.5000,
              2.5000,0.0200,2.5000,0.6000,70.0000,2.5000,1.0000,1.0000,
              10.0000,-10.0000,10.0000,-1.0000,10.8000,-8.7000,4.1000,0.0000/QPS
578504,'USRMDL',3,'UGGOV2',5,0,2,33,9,26,1,0,
              0.04,0.5,0.05,-0.05,3.33,2.2,0.0,1.0,
              1.0,0.0,1.0,1.3,0.3,0.5,0.0,0.0,
              5.0,1.1,0.00,1.0,0.0,1.0,-1.0,0.0,
              0.0,10.0,0.1,0.0,0.0017,999.0,-999.0,0.0,
              0.0/QPS
578504,'USRMDL',4,'HPCOEL',10,0,4,18,2,30,1,0,
              0,0,0.986,0.04,1.0,0.0,5.0,10.0,
              1.0,1.0,40.0,25.5,0.017,0.68,-0.51,5.2,
              2.6,5.0,0.0,10.0/QPS
578504,'USRMDL',4,'QPSNEW',4,0,0,18,6,3,3.3100,0.5000,
              2.5000,0.0200,2.5000,0.6000,70.0000,2.5000,1.0000,1.0000,
              10.0000,-10.0000,10.0000,-1.0000,10.8000,-8.7000,4.1000,0.0000/QPS
578504,'USRMDL',4,'UGGOV2',5,0,2,33,9,26,1,0,
              0.04,0.5,0.05,-0.05,3.33,2.2,0.0,1.0,
              1.0,0.0,1.0,1.3,0.3,0.5,0.0,0.0,
              5.0,1.1,0.00,1.0,0.0,1.0,-1.0,0.0,
              0.0,10.0,0.1,0.0,0.0017,999.0,-999.0,0.0,
              0.0/QPS
578505,'GENROE',5,10.200000,0.050000,1.000000,0.100000,6.100000,0.0000,2.000000,1.500000,
              0.240000,0.650000,0.220000,0.200000,0.122400,0.555000/QPS
578505,'PSS2A',5,1,0,3,0,5,1,5.0000,5.0000,
              0.0000,5.0000,5.0000,5.00000,0.400000,1.0000,0.5000,0.1000,
              3.3200,0.8500,0.0200,0.04500,0.0200,0.0500,-0.0500/QPS
578505,'USRMDL',5,'EST4B2',4,0,1,18,4,2,1,0.01,
              4.64,4.64,1.0,-0.8,0.01,1.0,0.0,1.0,
              -0.8,0.0,11.5,0.0,13.47,1.50,0.0,0.0,
              0.1/QPS
578505,'USRMDL',5,'OELWR2',10,0,1,11,2,6,1,-1.0,
              1.0,0.1,47.27,1.132,1.0,0.109,1.0,0.0,
              0.3047,0.0/QPS
578505,'USRMDL',5,'QPSUEL',9,0,0,15,3,3,5.0,0.5,
              0.4,0.0,-0.3961,0.38,-0.414,0.6333,-0.3905,0.76,
              -0.3601,0.95,-0.2822,0.0,0.25/QPS
584501,'USRMDL',1,'S_SFSWT',1,1,20,250,0,200,421,2,
              1,1,1,1,1,1,1,1,
              1,1,1,1,1,1,1,1,
              1,1,0.0062,0.0919,5.2636,0.0069,0.0991,2.2912,
              0.0108,1.4099,60.4700,0.3,0.476,0,0.1697,0.0289,
              2.86,2.72,0.205,150,5,1560,150,25,
              10,37,-2,88,4.0,7,-7,21.0,
              1.180,98.9,0.9,1800,0.8,2.5,0.55,1.75,
              0.3,1.12,0.15,1.12,1.15,60,1.2,1,
              0.94,1,1.06,1,0.9,1.1,0,1,
              0,0,0.1,1,0.2,1,0.3,1,
              0.4,1,0.5,1,0.6,0.75,0.7,0.5,
              0.8,0.25,0.9,0,0.16,0.23,0,600,
              0,0,1,1,0,0,5,100,
              0,2,9,0,1,1,50,1,
              100,50,0,12,0.02850,20,0.8,0.55,
              0.3,1.15,1.15,0.7,8,12,14,0,
              0,0,0,0,0,3,0,0,
              0,3,0,1590,1590,1590,1590,1590,
              1590,1580,1580,1590,1580,1580,1580,16591,
              29272,34153,34154,19035,30506,37207,37208,19049,
              30510,36611,36612,0.7,0.7,0.7,40000,-200,
              14,0.02,10,0,0,5,1.75,4,
              6.55,4,1,7,0,8,-1,10,
              -1,12,0,16,6,25,15,0.2383,
              44.590,2.824,0,1,3,1,0.08,0.238,
              1.0393,2.1,1500,0.9524,0.92,44,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,10,30,
              0.021,-0.021,14,0,2,1,0.238,5,
              0.017,0,0,0.1,0.03,0.15,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0/SNW_WF
584531,'CSTATT',11,1.0,1.0,1.0,1.0,100.0,0.02,999.0,-999.0,
              2.67,2.67,0.2,1.2,0.070,0.5/SNW_WF
585001,'GENROE',1,9.800000,0.041000,1.000000,0.377000,2.940000,0.0000,2.375000,2.250000,
              0.300000,0.595000,0.280000,0.196000,0.129000,0.500000/SNUGGY
585001,'USRMDL',1,'DC2000',4,0,4,39,8,4,1,1,
              0,0,0.022,0.250,1.2,0.0,1.30,0.62,
              80.66,1.3636,0.9,58.38,233.52,0.0,0.00333,1.0,
              999.0,1.40,0.0,19.0,1.0,0.6,1.35,5.00,
              0.1500,8.00,0.350,0.0,1.0,0.007,0.0,0.25,
              9.5,30.0,5.0,0.4,1.05,1.05,1.6,15.2,
              1.0/SNUGGY
585001,'USRMDL',1,'DC2UEL',9,0,0,8,2,0,0.4,0.1,
              0.0,1.123,10.0,2.328,21.0,4.655/SNUGGY
585001,'USRMDL',1,'GASTWH',5,0,0,33,14,5,0.05,0.4,
              2.50,0.0,0.02,0.1,22.5,0.13,999.00,-999.0,
              0.01,0.770,10.0,1.0,0.0,0.5,1.0,0.2,
              0.8,15.0,2.5,450.0,3.3,700.00,550.0,-0.30,
              1.300,0.5,719.0,0.230,720.0,3.50,0.15/SNUGGY
585002,'GENROE',2,9.800000,0.041000,1.000000,0.377000,2.940000,0.0000,2.375000,2.250000,
              0.300000,0.595000,0.280000,0.196000,0.129000,0.500000/SNUGGY
585002,'USRMDL',2,'DC2001',4,0,8,40,9,10,1,1,
              0,1,0,0,0,0,0.022,0.15,
              1.2,0.0,1.3,0.62,80.66,2.53,0.76,58.38,
              233.52,-9.0,0.00333,1.0,999.0,1.4,0.0,35.0,
              1.0,0.6,1.35,5.0,0.15,8.0,0.35,0.0,
              1.6,0.007,0.0,0.15,17.00,30.0,5.0,0.4,
              1.05,1.05,1.600,27.2,1.0,0.38/SNUGGY
585002,'USRMDL',2,'DC2UEL',9,0,0,8,2,0,0.4,0.1,
              0.0,1.700,10.0,3.500,21.0,7.900/SNUGGY
585002,'USRMDL',2,'GASTWH',5,0,0,33,14,5,0.05,0.4,
              0.75,0.0,0.02,0.1,22.5,0.13,999.00,-999.0,
              0.01,0.770,10.0,1.0,0.0,0.5,1.0,0.2,
              0.8,15.0,2.5,450.0,3.3,700.00,550.0,-0.30,
              1.300,0.5,719.0,0.230,720.0,3.50,0.15/SNUGGY
585003,'GENROE',3,9.800000,0.041000,1.000000,0.377000,2.940000,0.0000,2.375000,2.250000,
              0.300000,0.595000,0.280000,0.196000,0.129000,0.500000/SNUGGY
585003,'USRMDL',3,'DC2000',4,0,4,39,8,4,1,1,
              0,0,0.022,0.250,1.2,0.0,1.30,0.62,
              80.66,1.3636,0.9,58.38,233.52,0.0,0.00333,1.0,
              999.0,1.40,0.0,19.0,1.0,0.6,1.35,5.00,
              0.1500,8.00,0.350,0.0,1.0,0.007,0.0,0.25,
              9.5,30.0,5.0,0.4,1.05,1.05,1.6,15.2,
              1.0/SNUGGY
585003,'USRMDL',3,'DC2UEL',9,0,0,8,2,0,0.4,0.1,
              0.0,1.123,10.0,2.328,21.0,4.655/SNUGGY
585003,'USRMDL',3,'GASTWH',5,0,0,33,14,5,0.05,0.4,
              2.50,0.0,0.02,0.1,22.5,0.13,999.00,-999.0,
              0.01,0.770,10.0,1.0,0.0,0.5,1.0,0.2,
              0.8,15.0,2.5,450.0,3.3,700.00,550.0,-0.30,
              1.300,0.5,719.0,0.230,720.0,3.50,0.15/SNUGGY
585011,'USRMDL',11,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,0,3,2.0,0.69,1500.0,0.38170001,
              0.6602,0.006400,0.008800,3.20099998,0.07900,0.13627,0.02827,0.12860000,
              0.5402,0.0,850.0,872.0,940.0,1127.0,1315.0,1503.0,
              1565.0,1600.0,1680.0,0.0,0.0,100.0,128.0,248.0,
              415.0,650.0,800.0,1000.0,2000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500001,11.0,11.0,
              0.90,0.0,0.0,0.7,0.7,0.85,50.0,1.0,
              0.20000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.0,0.000,0.100,0.100,0.0,0.1,0.1,
              0.5,1.0,0.033,157.08000183,0.20,0.10,0.40000001,0.40000001,
              0.59399980,1.18799996,-1.18799996,0.949,-0.949,0.46200000,-0.46200001,0.46200001,
              -0.46200001,2.09999990,2.09999990,1.7500,1.7500,0.98970002,0.98970002,33.00000000,
              33.00000000/SNUGGY
585011,'USRMDL',11,'V80AS2',105,0,2,41,1,10,585011,11,
              15,22.0,0.5,46.0,-4.0,100.536,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,0.2,-0.60000002,
              -0.60000002,-0.60000002,-0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-1.60000002,
              0.5,1.70000005,2.79999995,3.79999995,0.0,1.22500002,5.02654791,40.0,
              1500.0/SNUGGY
585011,'USRMDL',11,'V90PS2',104,0,4,121,9,51,585011,11,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-1.60000002,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.89999998,0.025/SNUGGY
585011,'USRMDL',11,'V90QS2',102,0,5,26,6,18,585011,11,
              2,0,1,0.0,0.4,0.98000002,0.95999998,0.7002,
              0.8845,0.0,0.0,0.0,0.0,1.0,0.36480001,0.89999998,
              1.0,0.26640001,1.67200000,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,1.00000000/SNUGGY
585011,'USRMDL',11,'VSHAS2',103,0,2,5,2,3,585011,11,
              0.6604,0.7361,1.76830000,2.0,104.59999847/SNUGGY
585012,'USRMDL',12,'CV90S2',101,1,6,101,25,80,1,1,
              0,0,0,3,2.0,0.69,1500.0,0.38170001,
              0.6602,0.006400,0.008800,3.20099998,0.07900,0.13627,0.02827,0.12860000,
              0.5402,0.0,850.0,872.0,940.0,1127.0,1315.0,1503.0,
              1565.0,1600.0,1680.0,0.0,0.0,100.0,128.0,248.0,
              415.0,650.0,800.0,1000.0,2000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500001,11.0,11.0,
              0.90,0.0,0.0,0.7,0.7,0.85,50.0,1.0,
              0.20000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.0,0.000,0.100,0.100,0.0,0.1,0.1,
              0.5,1.0,0.033,157.08000183,0.20,0.10,0.40000001,0.40000001,
              0.59399980,1.18799996,-1.18799996,0.949,-0.949,0.46200000,-0.46200001,0.46200001,
              -0.46200001,2.09999990,2.09999990,1.7500,1.7500,0.98970002,0.98970002,33.00000000,
              33.00000000/SNUGGY
585012,'USRMDL',12,'V80AS2',105,0,2,41,1,10,585012,12,
              15,22.0,0.5,46.0,-4.0,100.536,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,0.2,-0.60000002,
              -0.60000002,-0.60000002,-0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-1.60000002,
              0.5,1.70000005,2.79999995,3.79999995,0.0,1.22500002,5.02654791,40.0,
              1500.0/SNUGGY
585012,'USRMDL',12,'V90PS2',104,0,4,121,9,51,585012,12,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-1.60000002,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.89999998,0.025/SNUGGY
585012,'USRMDL',12,'V90QS2',102,0,5,26,6,18,585012,12,
              2,0,1,0.0,0.4,0.98000002,0.95999998,0.7002,
              0.8845,0.0,0.0,0.0,0.0,1.0,0.36480001,0.89999998,
              1.0,0.26640001,1.67200000,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,1.00000000/SNUGGY
585012,'USRMDL',12,'VSHAS2',103,0,2,5,2,3,585012,585012,
              0.6604,0.7361,1.76830000,2.0,104.59999847/SNUGGY
585501,'CSVGN4',1,585582,25.6000,0.0050,1.0000,0.2430,1.0000,0.0000,0.0000,
              1.0000,0.0000,80.0000,1.0000/S_EAST
585502,'CSVGN4',2,585582,25.6000,0.0050,1.0000,0.2430,1.0000,0.0000,0.0000,
              1.0000,0.0000,80.0000,1.0000/S_EAST
586101,'USRMDL',1,'SWTVD4',1,1,26,160,31,107,2,1,
              17,1,1,1,0,0,1,1,
              1,1,1,1,1,0,0,0,
              1,1,0,0,0,1,0,1,
              36.89,6.894,6.894,0.4651,407.28,1.2748,1.2152,1.0992,
              0.9999,1.1111,1.1,1.1,0.1,1.1,1.1,23.0,
              100000.0,2.0,100000.0,1.0,0.1,1.1,2.0,1.0,
              0.984,1.03,0.01,0.1,0.4,0.6,0.05,0.09,
              0.09,0.3,3.0,0.955,0.7,0.002,0.5,3.0,
              200.0,0.25,0.25,0.1,1.0,0.9,1.0,0.03,
              0.1,11.47,22.91,1.0,1.0,4.34,86.73,0.9,
              0.02,10.0,0.0,10.367,0.2,-0.2,10.0,0.7,
              0.0,0.038,10.2,1.1013,0.05,0.0013,0.1181,0.06,
              0.875,0.04,1.6,0.7,1.2,0.7,1.75,1.2,
              0.78,0.5,0.4,4.0,1.225,15.0,1.0,0.0,
              0.043,35.0,0.115,1.0323,7.75,-93.0,-51.67,0.15,
              6.0,-6.0,45.0,-1.0,2.0,0.06,0.9677,-3.875,
              -0.5536,0.2,0.2,1.0,100.0,2.0,6.4,12.0,
              0.9,200.0,0.05,0.85,11.0,0.05,0.7,2.6,
              0.05,0.4,1.6,0.05,0.15,0.85,0.05,0.1,
              1.0,0.05,0.1,1.0,0.05,0.1,1.0,0.05,
              1.1,1.0,0.05,1.2,0.002,0.0,1.45,1.0,
              0.05,1.45,1.0,0.05,1.45,1.0,0.05,0.94,
              0.2,0.05,0.93,0.2,0.05,1.04,0.2,0.05/SNW_NTH
586102,'USRMDL',1,'SWTVD4',1,1,26,160,31,107,2,1,
              17,1,1,1,0,0,1,1,
              1,1,1,1,1,0,0,0,
              1,1,0,0,0,1,0,1,
              36.89,6.894,6.894,0.4651,407.28,1.2748,1.2152,1.0992,
              0.9999,1.1111,1.1,1.1,0.1,1.1,1.1,23.0,
              100000.0,2.0,100000.0,1.0,0.1,1.1,2.0,1.0,
              0.984,1.03,0.01,0.1,0.4,0.6,0.05,0.09,
              0.09,0.3,3.0,0.955,0.7,0.002,0.5,3.0,
              200.0,0.25,0.25,0.1,1.0,0.9,1.0,0.03,
              0.1,11.47,22.91,1.0,1.0,4.34,86.73,0.9,
              0.02,10.0,0.0,10.367,0.2,-0.2,10.0,0.7,
              0.0,0.038,10.2,1.1013,0.05,0.0013,0.1181,0.06,
              0.875,0.04,1.6,0.7,1.2,0.7,1.75,1.2,
              0.78,0.5,0.4,4.0,1.225,15.0,1.0,0.0,
              0.043,35.0,0.115,1.0323,7.75,-93.0,-51.67,0.15,
              6.0,-6.0,45.0,-1.0,2.0,0.06,0.9677,-3.875,
              -0.5536,0.2,0.2,1.0,100.0,2.0,6.4,12.0,
              0.9,200.0,0.05,0.85,11.0,0.05,0.7,2.6,
              0.05,0.4,1.6,0.05,0.15,0.85,0.05,0.1,
              1.0,0.05,0.1,1.0,0.05,0.1,1.0,0.05,
              1.1,1.0,0.05,1.2,0.002,0.0,1.45,1.0,
              0.05,1.45,1.0,0.05,1.45,1.0,0.05,0.94,
              0.2,0.05,0.93,0.2,0.05,1.04,0.2,0.05/SNW_NTH
586201,'USRMDL',2,'SWTVD4',1,1,26,160,31,107,2,1,
              17,1,1,1,0,0,1,1,
              1,1,1,1,1,0,0,0,
              1,1,0,0,0,1,0,1,
              36.89,6.894,6.894,0.4651,407.28,1.2748,1.2152,1.0992,
              0.9999,1.1111,1.1,1.1,0.1,1.1,1.1,23.0,
              100000.0,2.0,100000.0,1.0,0.1,1.1,2.0,1.0,
              0.984,1.03,0.01,0.1,0.4,0.6,0.05,0.09,
              0.09,0.3,3.0,0.955,0.7,0.002,0.5,3.0,
              200.0,0.25,0.25,0.1,1.0,0.9,1.0,0.03,
              0.1,11.47,22.91,1.0,1.0,4.34,86.73,0.9,
              0.02,10.0,0.0,10.367,0.2,-0.2,10.0,0.7,
              0.0,0.038,10.2,1.1013,0.05,0.0013,0.1181,0.06,
              0.875,0.04,1.6,0.7,1.2,0.7,1.75,1.2,
              0.78,0.5,0.4,4.0,1.225,15.0,1.0,0.0,
              0.043,35.0,0.115,1.0323,7.75,-93.0,-51.67,0.15,
              6.0,-6.0,45.0,-1.0,2.0,0.06,0.9677,-3.875,
              -0.5536,0.2,0.2,1.0,100.0,2.0,6.4,12.0,
              0.9,200.0,0.05,0.85,11.0,0.05,0.7,2.6,
              0.05,0.4,1.6,0.05,0.15,0.85,0.05,0.1,
              1.0,0.05,0.1,1.0,0.05,0.1,1.0,0.05,
              1.1,1.0,0.05,1.2,0.002,0.0,1.45,1.0,
              0.05,1.45,1.0,0.05,1.45,1.0,0.05,0.94,
              0.2,0.05,0.93,0.2,0.05,1.04,0.2,0.05/SNW_STH
586701,'USRMDL',1,'SCHPPC_G163REV8',4,0,15,75,7,213,586741,2,
              586741,586540,1,0,0,586741,0,586701,
              1,0,0,39,40,0.033,0.033,0.001,
              0.033,100.0,95,0.006,0.0,1.0,0.0,0.0,
              0.005,0.10,0.3475,-0.3475,0.1,-0.1,1.5,-1.5,
              0.25,0.83,1.17,1,10,0.01738,108,1,
              1,-1,0.7,0,2,0,6,1,
              -1,1,-1,1,-1,0.9,1.0,1.1,
              0,2,0.0,0.0,2.0,0.0,1,0.05,
              0,0,0.2,0,0.16,0.1,0.0,0.14,
              -0.14,1,10.0,0.1,1,-1,1,-1,
              1,-1,1,-1,0,0.1,0.88,1/COOR_S
586701,'USRMDL',1,'SE1INVT_A86REV9C',1,1,0,53,8,48,0,1,
              1,1,0.05,20,0.65,0.87,1.13,2,
              50,0.3,1,1.25,2,1.15,10,0.68,
              0.5,0.88,10.5,52,120,51,600,49,
              600,47,120,10,10,999,0.98,1.02,
              49.5,50.5,0,-0.4,50.25,50.2,49.75,49.8,
              10,0,0.12,-0.12,1,0.65,0.33,2,
              0.85,0.9,1.77/COOR_S
586702,'USRMDL',1,'SE1INVT_A86REV9C',1,1,0,53,8,48,0,1,
              1,1,0.05,20,0.65,0.87,1.13,2,
              50,0.3,1,1.25,2,1.15,10,0.68,
              0.5,0.88,10.5,52,120,51,600,49,
              600,47,120,10,10,999,0.98,1.02,
              49.5,50.5,0,-0.4,50.25,50.2,49.75,49.8,
              10,0,0.12,-0.12,1,0.65,0.33,2,
              0.85,0.9,1.77/COOR_S
590501,'GENROE',1,5.550000,0.050000,0.700000,0.100000,5.300000,0.0000,2.080000,1.590000,
              0.332000,0.400000,0.295700,0.200000,0.170000,0.500000/TIPS_A
590501,'USRMDL',1,'TGOV8',5,0,0,24,6,3,0.0500,0.0140,
              0.0500,0.0200,0.0500,0.1000,0.2000,0.2000,-0.1000,1.0000,
              -0.0170,0.0768,-0.3840,0.6700,61.0000,0.5000,1.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_A
590501,'USRMDL',1,'TIPEXC',4,0,0,35,14,17,0.02,0.06,
              0.019,0.0,0.85,1.7,460.0,87.0,460.0,0.005,
              8.237,-8.237,3.74,0.0,0.0,1.0,3.05,0.279,
              2.29,0.117,0.0,0.85,1.7,460.0,87.0,460.0,
              0.85,1.7,87.0,120.0,87.0,460.0,0.1,0.1,
              1.0/TIPS_A
590501,'USRMDL',1,'TIPOEL',10,0,0,7,3,6,0.5,1.05,
              1.6,4.25,-0.066,0.33,0.01/TIPS_A
590501,'USRMDL',1,'TIPUEL',9,0,0,19,3,6,0.02,0.06,
              1.0086,0.4,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.055,-0.055,-0.01,-0.01,-0.01,-0.01,0.78,120.0,
              1.0/TIPS_A
590502,'GENROE',2,5.550000,0.050000,0.700000,0.100000,5.300000,0.0000,2.080000,1.590000,
              0.332000,0.400000,0.295700,0.200000,0.170000,0.500000/TIPS_A
590502,'USRMDL',2,'TGOV8',5,0,0,24,6,3,0.0500,0.0140,
              0.0500,0.0200,0.0500,0.1000,0.2000,0.2000,-0.1000,1.0000,
              -0.0170,0.0768,-0.3840,0.6700,61.0000,0.5000,1.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_A
590502,'USRMDL',2,'TIPEXC',4,0,0,35,14,17,0.02,0.06,
              0.019,0.0,0.85,1.7,460.0,87.0,460.0,0.005,
              8.237,-8.237,3.74,0.0,0.0,1.0,3.05,0.279,
              2.29,0.117,0.0,0.85,1.7,460.0,87.0,460.0,
              0.85,1.7,87.0,120.0,87.0,460.0,0.1,0.1,
              1.0/TIPS_A
590502,'USRMDL',2,'TIPOEL',10,0,0,7,3,6,0.5,1.05,
              1.6,4.25,-0.066,0.33,0.01/TIPS_A
590502,'USRMDL',2,'TIPUEL',9,0,0,19,3,6,0.02,0.06,
              1.0086,0.4,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.020,-0.020,-0.02,-0.02,-0.02,-0.02,0.78,120.0,
              1.0/TIPS_A
590503,'GENROE',3,5.550000,0.050000,0.700000,0.100000,5.300000,0.0000,2.080000,1.590000,
              0.332000,0.400000,0.295700,0.200000,0.170000,0.500000/TIPS_A
590503,'USRMDL',3,'TGOV8',5,0,0,24,6,3,0.0500,0.0140,
              0.0500,0.0200,0.0500,0.1000,0.2000,0.2000,-0.1000,1.0000,
              -0.0170,0.0768,-0.3840,0.6700,61.0000,0.5000,1.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_A
590503,'USRMDL',3,'TIPEXC',4,0,0,35,14,17,0.02,0.06,
              0.019,0.0,0.85,1.7,460.0,87.0,460.0,0.005,
              8.237,-8.237,3.74,0.0,0.0,1.0,3.05,0.279,
              2.29,0.117,0.0,0.85,1.7,460.0,87.0,460.0,
              0.85,1.7,87.0,120.0,87.0,460.0,0.1,0.1,
              1.0/TIPS_A
590503,'USRMDL',3,'TIPOEL',10,0,0,7,3,6,0.5,1.05,
              1.6,4.25,-0.066,0.33,0.01/TIPS_A
590503,'USRMDL',3,'TIPUEL',9,0,0,19,3,6,0.02,0.06,
              1.0086,0.4,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.020,-0.020,-0.02,-0.02,-0.02,-0.02,0.78,120.0,
              1.0/TIPS_A
590504,'GENROE',4,5.550000,0.050000,0.700000,0.100000,5.300000,0.0000,2.080000,1.590000,
              0.332000,0.400000,0.295700,0.200000,0.170000,0.500000/TIPS_A
590504,'USRMDL',4,'TGOV8',5,0,0,24,6,3,0.0500,0.0140,
              0.0500,0.0200,0.0500,0.1000,0.2000,0.2000,-0.1000,1.0000,
              -0.0170,0.0768,-0.3840,0.6700,61.0000,0.5000,1.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_A
590504,'USRMDL',4,'TIPEXC',4,0,0,35,14,17,0.02,0.06,
              0.019,0.0,0.85,1.7,460.0,87.0,460.0,0.005,
              8.237,-8.237,3.74,0.0,0.0,1.0,3.05,0.279,
              2.29,0.117,0.0,0.85,1.7,460.0,87.0,460.0,
              0.85,1.7,87.0,120.0,87.0,460.0,0.1,0.1,
              1.0/TIPS_A
590504,'USRMDL',4,'TIPOEL',10,0,0,7,3,6,0.5,1.05,
              1.6,4.25,-0.066,0.33,0.01/TIPS_A
590504,'USRMDL',4,'TIPUEL',9,0,0,19,3,6,0.02,0.06,
              1.0086,0.4,0.0,0.2,0.4,0.6,0.8,1.0,
              -0.020,-0.020,-0.02,-0.02,-0.02,-0.02,0.78,120.0,
              1.0/TIPS_A
591001,'GENROE',1,6.400000,0.040000,1.180000,0.032000,3.600000,0.0000,1.940000,1.940000,
              0.276000,0.560000,0.216000,0.200000,0.130000,0.550000/TIPS_B
591001,'USRMDL',1,'TGOV8',5,0,0,24,6,3,0.0500,0.0073,
              0.0800,0.0150,0.0030,0.1000,0.2000,0.0300,-0.0500,1.0000,
              -0.0180,0.0400,-0.3400,0.6700,61.0000,1.0000,2.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_B
591001,'USRMDL',1,'TIESB4',4,0,6,44,11,21,3,1,
              2,-2,1,2,0.02,10.0,250.0,40.0,
              80.0,0.05,6.42,0.02,-1.32,1.32,-0.779,0.95,
              0.6,0.292,3.0,0.0007,4.0,0.0015,0.146,0.683,
              0.0,1.0,0.0,-0.304,0.4,-0.248,0.8,-0.164,
              1.0,0.0,5.0,5.0,4.0,15.0,11.9,10.0,
              6.3,0.025,0.625,20.0,-999.0000,1.0000,999.00,1.7778/TIPS_B
591001,'USRMDL',1,'TPSS2B',3,0,4,23,21,17,0,1,
              4,0,20.0,0.025,1.0,1.0,5.0,5.0,
              0.45,3.6,5.0,0.1,0.5,0.0,6.0,5.5,
              0.28,0.01,0.28,0.01,0.0,0.0,1.87,0.05,
              -0.05/TIPS_B
591002,'GENROE',2,6.400000,0.040000,1.180000,0.032000,3.600000,0.0000,1.940000,1.940000,
              0.276000,0.560000,0.216000,0.200000,0.130000,0.550000/TIPS_B
591002,'USRMDL',2,'TGOV8',5,0,0,24,6,3,0.0500,0.0073,
              0.0800,0.0150,0.0030,0.1000,0.2000,0.0300,-0.0500,1.0000,
              -0.0180,0.0400,-0.3400,0.6700,61.0000,1.0000,2.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_B
591002,'USRMDL',2,'TIESB4',4,0,6,44,11,21,3,1,
              2,-2,1,2,0.02,10.0,250.0,40.0,
              80.0,0.05,6.42,0.02,-1.32,1.32,-0.779,0.95,
              0.6,0.292,3.0,0.0007,4.0,0.0015,0.146,0.683,
              0.0,1.0,0.0,-0.304,0.4,-0.248,0.8,-0.164,
              1.0,0.0,5.0,5.0,4.0,15.0,11.9,10.0,
              6.3,0.025,0.625,20.0,-999.0000,1.0000,999.00,1.7778/TIPS_B
591002,'USRMDL',2,'TPSS2B',3,0,4,23,21,17,0,1,
              4,0,20.0,0.025,1.0,1.0,5.0,5.0,
              0.45,3.6,5.0,0.1,0.5,0.0,6.0,5.5,
              0.28,0.01,0.28,0.01,0.0,0.0,1.87,0.05,
              -0.05/TIPS_B
591003,'GENROE',3,6.400000,0.040000,1.180000,0.032000,3.600000,0.0000,1.940000,1.940000,
              0.276000,0.560000,0.216000,0.200000,0.130000,0.550000/TIPS_B
591003,'USRMDL',3,'TGOV8',5,0,0,24,6,3,0.0500,0.0073,
              0.0800,0.0150,0.0030,0.1000,0.2000,0.0300,-0.0500,1.0000,
              -0.0180,0.0400,-0.3400,0.6700,61.0000,1.0000,2.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_B
591003,'USRMDL',3,'TIESB4',4,0,6,44,11,21,3,1,
              2,-2,1,2,0.02,10.0,250.0,40.0,
              80.0,0.05,6.42,0.02,-1.32,1.32,-0.779,0.95,
              0.6,0.292,3.0,0.0007,4.0,0.0015,0.146,0.683,
              0.0,1.0,0.0,-0.304,0.4,-0.248,0.8,-0.164,
              1.0,0.0,5.0,5.0,4.0,15.0,11.9,10.0,
              6.3,0.025,0.125,20.0,-999.0000,1.0000,999.00,1.7778/TIPS_B
591003,'USRMDL',3,'TPSS2B',3,0,4,23,21,17,0,1,
              5,0,20.0,0.025,1.0,1.0,5.0,5.0,
              0.45,3.6,5.0,0.1,0.5,0.0,6.0,5.5,
              0.28,0.01,0.28,0.01,0.0,0.0,1.87,0.05,
              -0.05/TIPS_B
591004,'GENROE',4,6.400000,0.040000,1.180000,0.032000,3.600000,0.0000,1.940000,1.940000,
              0.276000,0.560000,0.216000,0.200000,0.130000,0.550000/TIPS_B
591004,'USRMDL',4,'TGOV8',5,0,0,24,6,3,0.0500,0.0073,
              0.0800,0.0150,0.0030,0.1000,0.2000,0.0300,-0.0500,1.0000,
              -0.0180,0.0400,-0.3400,0.6700,61.0000,1.0000,2.0000,1.0000,
              0.2906,0.4138,0.2955,0.0300,-2.4750,1.0000/TIPS_B
591004,'USRMDL',4,'TIESB4',4,0,6,44,11,21,3,1,
              2,-2,1,2,0.02,10.0,250.0,40.0,
              80.0,0.05,6.42,0.02,-1.32,1.32,-0.779,0.95,
              0.6,0.292,3.0,0.0007,4.0,0.0015,0.146,0.683,
              0.0,1.0,0.0,-0.304,0.4,-0.248,0.8,-0.164,
              1.0,0.0,5.0,5.0,4.0,15.0,11.9,10.0,
              6.3,0.025,0.625,20.0,-0.3920,0.1405,0.35,1.7778/TIPS_B
591004,'USRMDL',4,'TPSS2B',3,0,4,23,21,17,0,1,
              5,0,20.0,0.025,1.0,1.0,5.0,5.0,
              0.45,3.6,5.0,0.1,0.5,0.0,6.0,5.5,
              0.28,0.01,0.28,0.01,0.0,0.0,1.87,0.05,
              -0.05/TIPS_B
594500,'USRMDL',1,'CV90SW',101,1,6,101,27,80,1,1,
              0,0,0,30,3.0,1.0,1500.0,0.5618,
              0.7443,0.006850,0.004514,3.13649988,0.06120,0.1867,0.02827,0.19310001,
              0.3062,0.0,850.0,872.0,940.0,1127.0,1315.0,1503.0,
              1565.0,1600.0,1680.0,0.0,0.0,150.0,192.0,372.0,
              622.0,975.0,1200.0,1500.0,3000.0,1.29999995,53.0,200.0,
              47.0,200.0,100.0,60000.0,150.0,11000.0,150.0,2000.0,
              200.0,80.0,0.0,0.0,0.3,2.6500001,11.0,11.0,
              0.85,0.0,0.0,0.7,0.7,0.85,50.0,1.0,
              0.15000001,0.05,1.0,0.5,1.0,0.30000001,0.40000001,0.55000001,
              0.40000001,0.5,0.032,0.005,0.005,0.0,0.1,0.1,
              0.5,1.0,0.033,157.08000183,0.02,0.05,0.40000001,0.40000001,
              0.713,2.03999996,-2.03999996,1.63,-1.63,0.0542,1.67,0.40100001,
              -0.40400001,0.63640002,0.63640002,94.2478,94.2478,0.55519998,0.55519998,27.77779961,
              27.77779961/WAT_WF
594500,'USRMDL',1,'V90ASW',105,0,2,41,1,10,0,0,
              12,22.0,0.5,46.0,-4.0,104.59999847,3.0,4.0,
              5.0,6.0,7.0,8.0,9.0,10.0,11.0,12.0,
              13.0,14.0,15.0,16.0,17.0,0.5,0.2,-0.60000002,
              -0.60000002,-0.60000002,-0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000002,
              0.5,1.70000005,2.79999995,3.79999995,0.0,1.22500002,6.36172485,45.0,
              1500.0/WAT_WF
594500,'USRMDL',1,'V90PSW',104,0,4,121,9,51,1,1,
              0,0,-300.0,-65.0,55.0,300.0,300.0,2.04999995,
              1.0,1.0,3.09999990,3.09999990,-5.0,5.0,12.0,19.0,
              25.0,35.0,45.0,55.0,55.0,55.0,-5.0,5.0,
              10.0,13.5,16.5,19.70000076,22.94000053,25.68000031,25.68000031,25.68000031,
              -50.0,-2.5,-0.15000001,0.15000001,2.5,50.0,50.0,50.0,
              -10.0,-10.0,-1.5,1.5,10.0,10.0,10.0,10.0,
              -10.0,-6.0,-3.0,-1.0,0.0,1.0,5.0,6.0,
              7.0,10.0,-16.0,-8.27999973,-3.23000002,-0.30000001,0.0,0.58999997,
              7.78999996,8.93999958,13.39000034,17.73999977,3.0,4.0,5.0,6.0,
              7.0,8.0,9.0,10.0,11.0,12.0,13.0,14.0,
              15.0,16.0,17.0,0.5,0.2,-0.60000002,-0.60000002,-0.60000002,
              -0.60000002,-1.89999998,-2.59999990,-2.5,-1.60000002,-0.60000002,0.5,1.70000005,
              2.79999995,3.79999995,1680.0,300.0,-300.0,55.0,55.0,35.0,
              -4.0,25.0,3.0,3.0,0.75,-0.01465,1.0,2.4000001,
              1.0,0.025,1.0,2.0,1.0,0.36480001,0.89999998,1.0,
              0.26640001,1.672,0.025/WAT_WF
594500,'USRMDL',1,'V90QSW',102,0,5,26,6,18,1,1,
              0,0,0,0.0,0.4,0.98000002,0.95999998,0.7002,
              0.8845,0.0,0.0,0.0,0.0,1.0,0.36480001,0.89999980,
              1.0,0.26640001,1.672,1.0,0.001,1.0,0.1,0.1,
              32.0,0.5,0.0,0.31600001,1.0/WAT_WF
594500,'USRMDL',1,'VSHASW',103,0,2,5,2,3,0,0,
              0.6604,0.7361,1.7683,2.0,104.59999847/WAT_WF
594500,'USRMDL',1,'VWPOSW',106,0,37,22,8,80,1,594541,
              594040,1,594541,594500,1,594502,1,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0.015,-0.015,0.015,-0.015,4.0,
              4.0,10.0,10.0,0.06,0.1,1.0,0.2,1.0,
              0.05,0.05,0.05,0.05,0.85,0.9,0.0,0.0,
              0.0/WAT_WF
594500,'USRMDL',1,'VWRESW',107,0,50,58,9,120,0,5,
              0,0,0,594040,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,594500,1,594502,1,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.85,0.90,0.0,0.0,0.0,0.0,0.0,
              0.0,1.1,0.7,0.0,0.0,0.5,0.0,2.0,
              0.0,0.0,6.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0/WAT_WF
594502,'USRMDL',1,'GSCORW',101,1,2,45,23,104,1,0,
              3300.0,650.0,4145.2903,0.01,0.0,0.0,0.0,0.35,
              7.85,0.000082,940.0,-3700.0,3700.0,-3300.0,3300.0,0.97,
              0.85,0.75,1.0,20.0,0.0,0.0,0.0,0.0,
              0.03,0.3,2.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.032,0.032,0.02,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0/WAT_WF
594502,'USRMDL',1,'GSLVRW',103,0,3,65,10,35,0,0,
              1,0.85,0.0,0.6,10.0,200.0,100.0,200.0,
              0.0,1.08,0.005,1.005,1.44,1.0,650.0,4145.2903,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.9,0.0,2.0,0.01,1.3,0.0,2.0,
              1.0,0.0,1.05,1.0,1.2,0.85,0.15,0.05,
              0.1,0.49,0.5,0.8,0.39,0.4,0.0,0.0,
              0.05,0.9,1.1,0.08,0.8,0.9,1.1,1.2,
              0.1,2.5,0.6,1199.8111,60.0,1.0,1.0,1.25,
              1.2,0.7/WAT_WF
594502,'USRMDL',1,'GSPWRW',104,0,3,30,7,10,0,0,
              0,1.0,0.6667,-0.6667,-0.1626,0.5528,0.863,0.9333,
              0.0,0.0,0.1,0.1,20.0,20.0,0.032,0.032,
              0.0,0.85,0.87,0.89,1.11,1.13,1.2,1.0,
              1.4,0.0,0.0,0.0,0.0,0.0,0.0/WAT_WF
594502,'USRMDL',1,'GSVARW',102,0,2,0,0,30,0,0/WAT_WF
594502,'USRMDL',1,'GSVPRW',105,0,10,42,0,25,0,0,
              1,1,0,0,0,0,0,0,
              0.85,10.2,0.85,10.2,0.9,60.0,1.1,3600.0,
              1.21,2.0,1.36,0.15,1.36,0.15,1.36,0.15,
              0.0,0.0,0.0,0.0,0.00,0.0,0.0,0.55,
              0.7,2.6,0.7,2.6,0.7,2.6,47.0,0.2,
              47.0,0.2,47.0,0.2,53.0,0.2,53.0,0.2,
              53.0,0.2/WAT_WF
594504,'USRMDL',11,'CDVAR4A',1,1,20,105,3,161,0,12,
              1,594541,594530,594530,594542,594541,1,594500,
              '1',0,0,0,0,0,0,0,
              0,0,0.0000,0.001600,0.005,0.001,0.004300,0.005,
              0.001,6.0,100.0,0.0,0.0,0.02,0.135,0.06,
              0.89,0.02,0.130,0.060,1.100,10.0,800.0,2.67,
              2.0,0.5,0.3,0.0,0.01,4.0,0.0,0.0,
              0.004,0.250,1.0,0.0,0.0,0.0,-1.0,1.0,
              -0.60,10.0,1.0,1.0,0.60,10.0,120.0,80.0,
              594531,12000.0,300.0,594532,12000.0,300.0,594533,12000.0,
              300.0,594534,12000.0,300.0,594535,12000.0,300.0,0,
              0.0,0.0,0,0.0,0.0,0,0.0,0.0,
              0,0.0,0.0,0,0.0,0.0,0,0.0,
              0.0,0,0.0,0.0,1.0,1.0,7.0,18.0,
              19.0,15.0,15.0,15.0,30.0,30.0,1.0,779,
              0,0,0,0,0,0,0,0,
              0,0,0/WAT_WF
595024,'CSTATT',11,1.0,1.0,1.0,1.0,100.0,0.03,999.0,-999.0,
              1.20,1.20,0.2,1.2,0.100,0.5/WATT_P
595041,'USRMDL',1,'VWCOR2',101,1,2,25,8,29,1,0,
              1808.0,600.0,0.0008333,0.7957,0.0314,1.0691,3.0,1650.0,
              1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.00420/WATT_P
595041,'USRMDL',1,'VWCTR2',103,0,2,13,13,30,595041,1,
              1.0,0.015,0.58,0.05,0.1,0.04,3.0,0.04,
              1.65,-0.5,-95.0,1250.0,1808.0/WATT_P
595041,'USRMDL',1,'VWDRT2',102,0,3,21,5,10,595041,1,
              0,9.2643,1.627,0.8489,1.0944,3.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/WATT_P
595041,'USRMDL',1,'VWPAC2',105,0,2,7,3,18,595041,1,
              -95.0,-0.5,15.0,-15.0,0.09,0.1,0.0/WATT_P
595041,'USRMDL',1,'VWTUR2',106,0,3,21,2,5,595041,1,
              0,41.0,1.22,1.0,11.25,18.0,84.24,3.0,
              1650.0,0.05,0.1,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/WATT_P
595041,'USRMDL',1,'VWVAR2',107,0,2,0,0,19,595041,1/WATT_P
595041,'USRMDL',1,'VWVFP2',104,0,10,24,0,12,595041,1,
              1,1,0,0,0,595041,1,0,
              0.0,0.1,0.85,0.1,0.9,60.0,1.1,60.0,
              1.125,0.1,1.2,0.1,0.15,0.15,0.15,0.684,
              0.8,3.0,0.9,5.0,47.0,0.2,51.5,0.2/WATT_P
596401,'USRMDL',1,'GEWTA0702',5,0,7,79,18,55,0,1,
              2,1,0,0,0,3.83000,32.00000,0.62000,
              1.93000,2.30000,144.00000,1.11000,5.00000,2.00000,2.50000,9999.00000,
              -9999.00000,0.10000,25.00000,1.00000,0.00000,800.00000,870.00000,0.00000,
              500.00000,1.00000,0.27270,-0.27270,30.00000,30.00000,-0.00330,0.00330,
              0.00000,0.05000,0.25000,-0.00340,25.00000,25.00000,0.10000,0.15000,
              0.80000,1.00000,1.10000,0.60000,1.00000,1.00000,1.02000,0.50000,
              50.15000,52.0000,52.00000,55.00000,0.00000,90.00000,90.00000,90.00000,
              49.8500,48.00000,47.00000,45.00000,0.00000,0.00000,0.00000,0.00000,
              0.00200,0.00100,5.00000,0.03200,0.04000,0.05000,0.32219,-0.32219,
              0.80000,1.00000,0.10000,0.01000,0.02000,99.00000,-99.00000,0.00000,
              0.02000,0.00760,-0.00760,11.00000/WILLOG
596401,'USRMDL',1,'GEWTE0702',4,0,17,81,20,314,596480,0,
              1,0,1,596480,596282,1,0,596402,
              '1',0,596480,596282,1,596402,'1',0.01000,
              1.1000,0.90000,1.1100,1.7000,10.000,0.20000,66.00,1.2000,
              0.4500,0.0330,1.0000,0.10000,0.015000000,0.050000000,0.015000000,0.050000000,
              0.20000,0.020000000,0.015000000,0.15000,5.0000,0.020000000,0.10000,0.22000,
              0.22000,1.0000,0.007000000,0.050000000,0.0000,0.0000,0.0475,0.15000,
              0.0000,-0.10000,0.10000,-1.0000,17.1058,2.8395,0.01000,0.9000,
              0.08000,0.00200,-0.00200,0.48400,-0.48400,0.48400,-0.48400,0.010000000,
              0.45000,1.1000,1.1000,0.60000,0.60000,-1.0000,-1.0000,-0.60000,
              -0.60000,-0.60000,-0.60000,-1.3000,-1.3000,0.0000,0.50000,0.93000,
              1.1000,1.2000,1.3000,1.0,1.0,1.0,0.040,0.250,
              8.0,-8.0,1.1,0.9,0.07,0.01,0.07,0.01/WILLOG
596401,'USRMDL',1,'GEWTG0702',1,1,30,59,11,29,596430,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,1.0000,1.0000,15.000,0.0500,
              0.0000,0.0000,-1.5000,1.5000,100.000,20.0000,0.9000,1.1000,
              0.70000,1.5000,5.0000,0.020000000,0.0000,0.50000,0.90000,1.0000,
              0.0000,0.0000,1.2300,1.2300,100.00,0.1000,0.050000000,0.1000,
              3.5000,0.050000000,1.0000,0.7000,5.0000,2.5000,0.6000,5.0000,
              1.7000,0.4000,1.1010,300.00,0.0000,1.1500,30.000,0.0000,
              1.2000,2.0000,0.0000,1.2500,0.5000,0.0000,1.4000,0.0300,
              47.000,53.000,60.000,45.000,55.000,0.1000,0.1000/WILLOG
596402,'USRMDL',1,'CDVAR5',1,1,25,105,3,161,0,8,
              2,596480,596432,596432,0,0,0,596401,
              '1',0,0,0,0,0,0,2,
              293,0,8,0,0,0,0,0,
              0.0103,0.005,0,0.02,0.005,0,5,150,
              0,0,0.04,0.1,0.08,0.87,0.04,0.12,
              0.09,1.13,5,800,3,2,0.5,0.2,
              1,0.01,4,0,0,0.004,0.25,1,
              0,0,0,-1,1,-0.52,10,1,
              2,0.52,10,120,80,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,50,1000,1,1,1,
              0.906,12.2,0,0,0,0,0,0/WILLOG
700101,'GENSAE',1,10.200000,0.040000,0.130000,3.720000,0.000000,1.260000,0.650000,0.330000,
              0.270000,0.150000,0.170000,0.450000/MAKNTOSH
700101,'PSS2A',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.092105,1.0000,1.0000,0.2000,
              10.0000,0.1500,0.0180,0.07000,0.0090,1.0000,-1.0000/MAKNTOSH
700101,'USRMDL',1,'AMGOV1',5,0,4,331,25,71,0,1,
              0,0,226.0,231.30,159.5,89,89,2.5,
              1,2.5,2.5,1,2.5,0.3,0.08,0.3,
              0.3,0.08,0.3,2,2,2,2,2,
              2,10,0.04,999,999,999,999,999,
              999,999,999,0.0708,0.00418,0.094,999,999,
              999,999,999,999,999,999,999,999,
              999,999,999,999,999,999,0,999,
              999,0,999,999,0.3,0.0003,0.0003,999,
              999,999,0.1273,1,120,1,0.92,12,
              36,0.0124,0.0495,0.015,0.0979,1,0.01,0.04,
              7.86,1,0.1,3,0.8,0.9,0.11,7.0,
              0.0,0.05,0.0560,-0.1,1.0,6,-999,0.002,
              0.002,-0.002,-0.002,0,0.10,15.50,0.000110,149.7,
              61,1,999,999,999,-0.247,0,0.2060,
              0.4190,0.5560,0.6360,0.7810,0.8330,0.9070,1.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,-0.05,0.1500,
              0.3000,0.4500,0.5500,0.6000,0.7000,0.7500,0.8500,1.0500,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.000,0,
              1,0,0,0,0,0,0,0,
              0,0,1,0,0,0,0,0,
              0,0,0,-0.0210,-0.01,-0.0025,0,0.0015,
              0.0050,0.013,0.0000,-0.0835,-0.06,-0.0005,0,0.0005,
              0.0300,0.0410,0.0000,0,0.50,0.9,0,0,
              0,0,0,0.037,0.030,0.0400,0,0,
              0,0,0,0,0.135,0.155,0.530,0.90,
              0,0,0,-0.041,-0.041,-0.094,-0.102,-0.087,
              0.00,0,0,0.0000,0.148,0.1980,0.2480,0.2980,
              0.3480,0.398,0.4470,0.4970,0.5470,0.5970,0.6950,0.7450,
              0.7950,0.895,0.0000,0.1170,0.1970,0.2620,0.3190,0.3820,
              0.4410,0.4880,0.5380,0.5940,0.6580,0.7790,0.8260,0.8620,
              0.9270,0,18,30,44.5,60.0,76,91,
              107.5,123.0,137,149,160,168.5,0.0000,0.0000,
              0.0000,0.0520,0.3200,0.543,0.693,0.787,0.851,0.914,
              0.931,0.932,0.917,0.884,0.856,0.000,0,0,
              999,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0.340,0.610,10.00,
              0,0,-3.80,0,0,0,0,-5,
              0,68.2,85.2,0,0.6,0.6,1.1,1.3,
              0,-999,999,0,0,0,0,0,
              0,0,0,-999,999,0,0,0,
              0,0,0,0,0/MAKNTOSH
700101,'USRMDL',1,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0570,0.0,500.0,10.0,0.1,1.5,0.1,
              5.260,-4.620,0.004,0.11,1.2700,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.030,-0.030,1.1,2.0,0.1,
              0.1/MAKNTOSH
700101,'USRMDL',1,'U6OEL2',10,0,0,12,7,0,3.420,2.250,
              1.0,0.0,0.00667,0.2,200.0,10.0,0.1,0.50,
              0.1,1.10000/MAKNTOSH
700101,'USRMDL',1,'U6UEL2',9,0,0,13,8,0,1.2800,0.7900,
              200.0,10.0,0.1,1.5,0.1,-0.479,-0.479,-0.479,
              -0.479,-0.452,-0.426/MAKNTOSH
700201,'GENSAE',1,9.500000,0.037000,0.120000,3.720000,0.000000,1.260000,0.650000,0.330000,
              0.270000,0.150000,0.170000,0.450000/BASTYAN
700201,'PSS2A',1,1,0,3,0,5,1,0.5000,0.5000,
              0.0000,0.5000,0.0000,0.50000,0.067200,1.0000,0.5000,0.1000,
              11.8000,0.2300,0.0600,0.10000,0.0500,999.0000,-999.0000/BASTYAN
700201,'USRMDL',1,'AMGOV1',5,0,4,331,25,71,0,1,
              0,0,158.9,163.89,95.5,88,88,3.0,
              1,3.0,3.0,1,3.0,0.4,0.08,0.4,
              0.4,0.08,0.4,2,2,2,2,2,
              2,10,0.04,999,999,999,999,999,
              999,999,999,0.0708,0.00418,0.094,999,999,
              999,999,999,999,999,999,999,999,
              999,999,999,999,999,999,0,999,
              999,0,999,999,0.3,0.0003,0.0003,999,
              999,999,0.1273,1,120,1,0.92,12,
              36,0.0124,0.0495,0.015,0.0979,1,0.01,0.04,
              7.86,1,0.1,3,0.8,1.0,0.11,8.0,
              0.0,0.04,0.0527,-0.1,1.0,6,-999,0.002,
              0.002,-0.002,-0.002,0,0.05,13.10,0.000087,149.7,
              61,1,999,999,999,-0.250,0,0.0810,
              0.1420,0.3720,0.4970,0.6440,0.7650,0.8200,0.8630,0.8950,
              0.9500,0.9700,0.0000,0.0000,0.0000,0.0000,-0.05,0.1650,
              0.2300,0.2500,0.4500,0.5500,0.6500,0.7500,0.8000,0.8500,
              0.9000,1.0000,1.0500,0.0000,0.0000,0.0000,0.000,0,
              1,0,0,0,0,0,0,0,
              0,0,1,0,0,0,0,0,
              0,0,0,-0.0195,-0.01,-0.0020,0,0.0008,
              0.0065,0.010,0.0149,-0.0800,-0.06,-0.0001,0,0.0002,
              0.0358,0.0401,0.0418,0,0.54,1.0,0,0,
              0,0,0,0.037,0.032,0.0425,0,0,
              0,0,0,0,0.161,0.186,0.345,0.48,
              1,0,0,-0.044,-0.048,-0.095,-0.102,-0.102,
              -0.08,0,0,0.1100,0.164,0.2291,0.2956,0.3190,
              0.3600,0.496,0.5490,0.6000,0.6500,0.7490,0.7970,0.8480,
              0.9090,1.000,0.0785,0.1119,0.2226,0.3093,0.3325,0.3702,
              0.5026,0.5571,0.6192,0.6705,0.7743,0.8270,0.8688,0.9075,
              0.9638,0,18,30,44.5,60.0,76,91,
              107.5,123.0,137,149,160,168.5,0.0000,0.0000,
              0.0000,0.0520,0.3200,0.543,0.693,0.787,0.851,0.914,
              0.931,0.932,0.917,0.884,0.856,0.000,0,0,
              999,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0.258,0.604,10.00,
              0,0,-5.03,0,0,0,0,-5,
              0,68.2,85.2,0,0.6,0.6,1.1,1.3,
              0,-999,999,0,0,0,0,0,
              0,0,0,-999,999,0,0,0,
              0,0,0,0,0/BASTYAN
700201,'USRMDL',1,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0680,0.0,500.0,12.0,0.1,1.4,0.1,
              5.650,-4.970,0.004,0.11,1.1000,4.0,-4.0,0.10,
              1.15,0.8,0.1,0.033,-0.033,1.1,2.0,0.1,
              0.1/BASTYAN
700201,'USRMDL',1,'U6OEL3',10,0,0,12,7,0,3.650,2.390,
              1.0,0.0,0.00670,0.2,300.0,15.0,0.1,0.50,
              0.1,1.05000/BASTYAN
700201,'USRMDL',1,'U6UEL3',9,0,0,13,8,0,1.2600,0.6500,
              200.0,12.0,0.1,1.7,0.1,-0.570,-0.570,-0.570,
              -0.540,-0.510,-0.440/BASTYAN
700301,'EXPIC1',1,0.0180,24.4050,1.0757,9.9500,-9.8600,0.01800,0.0000,0.0000,
              7.5820,-7.5820,0.0000,0.0500,0.0000,99.0000,-99.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,1.0000,0.0000,0.0781/REECE
700301,'GENSAE',1,8.500000,0.070000,0.132000,3.570000,0.000000,0.967400,0.793900,0.330000,
              0.250000,0.180000,0.120700,0.648800/REECE
700301,'IEEEST',1,3,0,3.0000,0.000000,0.0000,0.0000,1000.0000,0.0000,
              0.4900,3.0000,0.22000,0.0500,1.5000,1.5000,-0.01017,0.0500,
              -0.0500,0.0000,0.0000/REECE
700301,'USRMDL',1,'GOXR61',5,0,19,200,14,26,0,0,
              0,0,0,0,0,0,0,3,
              0,9,6,4,2,0,0,0,
              0,105.0400,2.5000,0.0000,0.000000,0.0000,0.000000000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,-0.1500,
              142.0000,92.0000,1.0000,0.5000,12.1000,0.000069000,0.0000,0.0000,
              30.0000,37.0000,53.5000,69.0000,84.0000,99.5000,114.0000,128.0000,
              141.5000,152.5000,0.5580,0.7620,0.8620,0.9080,0.9340,0.9480,
              0.9500,0.9390,0.9220,0.0000,0.0700,0.2070,0.7610,0.8710,
              1.0000,0.0000,0.0100,0.1671,0.8305,0.9315,1.0000,0.0000,
              0.0080,0.7150,0.8940,0.071250,0.0080,0.0110,0.0130,1.2900,
              0.1040,1.0000,5.0000,0.06700,-0.1120,0.0670,-0.0300,0.2000,
              0.8980,0.000000000,0.2800,0.2900,1.0000,0.0500,0.1020,1.0100,
              1.0000,0.1240,24.1000,10.0000,9.0000,0.0000,5.4700,-5.7500,
              2.500000000,-3.070000000,0.0600,-0.0600,-1.0000,1.0000,-1.259445844,1.259445844,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/REECE
700302,'GENSAE',2,10.300000,0.080000,0.048000,3.650000,0.000000,1.170000,0.700000,0.370000,
              0.330000,0.180000,0.160000,0.350000/REECE
700302,'PSS2A',2,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.094600,1.0000,1.0000,0.2000,
              25.0000,0.1000,0.0110,0.09000,0.0110,1.0000,-1.0000/REECE
700302,'USRMDL',2,'RC2GOV',5,0,5,303,18,70,2,1,
              1,1,4,94.9,97.2,3.5,119,2.8,
              2.8,2.8,7.0,7.0,7.0,0.47,0.47,0.47,
              1.0,1.0,1.0,2.0,2.0,2.0,6.0,6.0,
              6.0,10.0,0.04,0.3,0.3,0.15,0.15,0.875,
              0.9,0.875,0.875,0.0708,0.00418,0.094,0.5,0.5,
              2.0,0.05,3.5,8.000,0.2,10.0,0.2,4.0,
              40.0,999.0,1.5,5.0,12.0,2.0,0.1,-0.05,
              10.0,0.2,1.0,0.3,0.5,0.0003,0.0,15.0,
              20.0,0.0,0.123,1.0,60.000,0.9,10.0,0.01,
              0.94,0.08,10.0,-0.09,0.9335,6.0,20.0,20.0,
              -20.0,0.5,-0.5,0.08,30.0,0.208,0.305,0.018,
              0.03,0.005,-0.005,-0.03,0.15,0.0,15.0,0.000069,
              142.0,92.0,1.0,6400.0,1600.0,0.1,-0.1,0.0,
              0.076,0.106,0.15,0.188,0.262,0.346,0.394,0.432,
              0.518,0.606,0.712,0.793,0.887,0.969,1.05,0.0,
              0.11,0.1875,0.212,0.247,0.277,0.3295,0.385,0.417,
              0.44,0.501,0.5634,0.646,0.709,0.798,0.908,1.05,
              -0.36,-0.04,0.04,0.26,0.0,0.0,0.0,0.0,
              -0.087,-0.00205,0.00206,0.075,0.0,0.0,0.0,0.0,
              0.0,0.01,0.04,0.104,0.284,0.608,0.845,1.0,
              0.08,0.078,0.055,0.06,0.063,0.06,0.068,0.068,
              0.0,0.21,0.25,0.56,0.87,0.0,0.0,0.0,
              -0.045,-0.045,-0.109,-0.119,-0.11,0.0,0.0,0.0,
              0.0,0.1102,0.1661,0.2149,0.2798,0.4431,0.6472,0.7512,
              0.9104,0.934,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0901,0.1694,0.231,0.303,0.4873,0.73,0.8577,1.005,
              1.027,0.0,0.0,0.0,0.0,0.0,0.0,7.0,
              10.0,18.0,37.0,53.5,69.0,84.0,99.5,114.0,
              128.0,141.5,152.5,0.0,0.0,0.0,0.01,0.1,
              0.26,0.558,0.762,0.862,0.908,0.934,0.948,0.95,
              0.939,0.922,0.0,0.0,0.0,20.25,36.0,49.0,
              56.25,63.0,72.25,1444.0,1849.0,3600.0,6400.0,0.0,
              -2.0,-2.5,-2.0,-1.0,3.2,3.75,3.75,2.0,
              0.0,0.0,-0.1,0.1,1.8,10.0,0.0,-23.0,
              -4.0,0.0,0.0,0.0,0.0,1.09,97.2,121.6,
              0.0,1.8,1.8,2.5,2.7,0.0,-0.11,0.0,
              0.06,0.0,0.0,-0.0125,-0.0025,0.00625,0.0,0.0,
              -0.11,0.0,0.06,0.0,0.0,-0.0125,0.0025,0.00625,
              0.0,0.0/REECE
700302,'USRMDL',2,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0360,0.0,500.0,10.0,0.1,1.5,0.1,
              7.230,-6.360,0.004,0.18,1.3300,4.0,-4.0,0.10,
              1.15,0.8,0.2,0.042,-0.042,1.1,2.0,0.1,
              0.1/REECE
700302,'USRMDL',2,'U6OEL2',10,0,0,12,7,0,3.690,2.420,
              1.0,0.0,0.00667,0.2,200.0,10.0,0.1,0.50,
              0.1,1.00000/REECE
700302,'USRMDL',2,'U6UEL2',9,0,0,13,8,0,0.9674,0.7939,
              200.0,10.0,0.1,1.5,0.1,-0.698,-0.698,-0.679,
              -0.614,-0.577,-0.554/REECE
700401,'GENSAE',1,6.900000,0.067000,0.150000,3.650000,0.000000,1.100000,0.610000,0.220000,
              0.160000,0.100000,0.180000,0.420000/TRIBUTE
700401,'PSS2B',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.095900,1.0000,0.5000,0.1000,
              10.0000,0.1600,0.0410,0.07500,0.0290,0.0490,0.0240,999.0000,
              -999.0000,999.0000,-999.0000,999.0000,-999.0000/TRIBUTE
700401,'USRMDL',1,'TIGOV1',5,0,1,227,28,54,1,507.8,
              516.5,229,218.9,92,92,5.17,3.5,5,
              0.622,0.4,0.6,5.11,4,5,10,0.04,
              0.3,0.0003,0.137,1,120,1,0.97,10,
              15,0.0093,0.0429,0.01126,0.0849,1.2,0.01,0.04,
              7.3,1,0.1,4,0.8,1.05,0.05,8.5,
              0,1,10,15,0,0.02,20,-20,
              0.45,-0.62,0.08,0.05,0.015,0,0,-0.015,
              0,34,271,1,179,0.00445,1.3,96.4,
              0.028,26.2,0.00061,0.00099,4.36,0.45,1.09,0.45,
              118,0.00183,-0.1,0,0.03,0.09,0.22,0.34,
              0.46,0.63,0.73,0.81,0.87,0.93,1,1.06,
              -0.05,0.070,0.103,0.153,0.252,0.347,0.441,0.574,
              0.660,0.735,0.799,0.868,0.962,1.05,-1.005,-0.005,
              0,0.0046,0.9235,-1.01,-0.01,0,0.01,1.01,
              -0.365,-0.142,-0.0427,-0.005,0.005,0.04,0.12,0.28,
              -0.10,-0.068,-0.0114,-0.0004,0.0004,0.0095,0.05,0.0702,
              0,0.29,0.315,0.68,1,0.050,0.042,0.0625,
              0.0585,0.0685,0,0.2768,0.337,0.6585,1,-0.048,
              -0.0734,-0.12,-0.1242,-0.117,-0.08,0,0.065,0,
              0,-0.020,-0.010,0.015,0,0,-0.08,0,
              0.065,0,0,-0.016,0.005,0.020,0,0,
              -0.2528,0.1175,0.1638,1.0677,0.001,0,-0.64,1.52,
              -0.78,-0.51,502,506.2,507.2,510,513,516.05,
              519,520.8,264,344.2,174.9,174.9,267.5,436.1,
              735.4,986.4,219,229.8,232,233,234,235,
              237.5,238.2,242.4,249,276.1,276.1,329,417,
              419,443,382,276.1,276.1,295,-12.334,54.719,
              -97.807,90.13,-45.679,12.542,-0.636,-2.95,5.47,0.132,
              0.003,0.84/TRIBUTE
700401,'USRMDL',1,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0470,0.0,500.0,12.0,0.1,1.2,0.1,
              6.560,-5.770,0.004,0.16,1.2200,4.0,-4.0,0.10,
              1.15,0.8,0.2,0.037,-0.037,1.1,2.0,0.1,
              0.1/TRIBUTE
700401,'USRMDL',1,'U6OEL3',10,0,0,12,7,0,3.220,2.110,
              1.0,0.0,0.00670,0.2,300.0,12.0,0.1,0.50,
              0.1,1.00000/TRIBUTE
700401,'USRMDL',1,'U6UEL3',9,0,0,13,8,0,1.1000,0.6100,
              200.0,12.0,0.1,1.5,0.1,-0.660,-0.660,-0.650,
              -0.630,-0.610,-0.570/TRIBUTE
700501,'EXPIC1',1,0.0180,14.0000,1.4500,10.0000,-10.0000,0.00000,0.0000,0.0180,
              7.0000,-7.2000,0.0000,0.0500,0.0500,7.6800,-7.5100,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,1.0000,0.0000,0.0000/JBUTTERS
700501,'GENSAE',1,9.500000,0.100000,0.155000,3.570000,0.000000,1.250000,0.560000,0.273000,
              0.160000,0.160000,0.200000,0.557000/JBUTTERS
700501,'IEEEST',1,3,0,3.0000,0.000000,0.0000,0.0000,1000.0000,0.0000,
              0.3600,3.0000,0.36000,0.0500,1.0000,1.0000,-0.01164,0.0500,
              -0.0500,0.0000,0.0000/JBUTTERS
700501,'USRMDL',1,'GOXR61',5,0,19,200,14,26,0,0,
              0,0,0,0,0,0,0,3,
              0,9,13,4,9,0,0,0,
              0,239.5000,39.0000,0.0000,0.000000,142.2000,0.000925926,198.0000,
              220.0000,240.0000,259.5000,308.0000,330.0000,352.0000,0.0000,-0.1400,
              85.0000,184.0000,0.9000,0.0000,31.5500,0.000171527,0.0000,0.0000,
              30.0000,30.8000,41.5000,52.0000,61.8000,70.1000,78.0000,84.8000,
              90.8000,96.1000,0.8040,0.8710,0.9200,0.9460,0.9500,0.9450,
              0.9350,0.9210,0.9010,0.0000,0.1000,0.1500,0.2000,0.2500,
              0.4000,0.5000,0.6000,0.6500,0.7500,0.8000,0.8500,0.9000,
              0.0000,0.0529,0.1156,0.177900,0.2397,0.4172,0.5289,0.6351,
              0.6870,0.7779,0.8141,0.84520,0.8697,0.0000,0.0080,0.7150,
              0.8940,0.071250000,0.0080,0.0110,0.0130,1.1000,0.4800,1.5000,
              5.0000,0.1000,-0.1000,0.1000,-0.0500,0.1500,0.9000,0.0000,
              3.428571429,0.030625000,0.5000,0.0010,0.1075,1.0000,1.000000000,0.098000000,
              25.2000,10.0000,9.0000,0.0000,1.0300,-1.0400,2.4400,-2.5600,
              0.0600,-0.0600,-0.1217,-0.0619,-0.0418,-0.0114,0.0000,0.0087,
              0.0385,0.0582,0.1187,-0.0313,-0.0313,-0.0266,-0.0110,0.0000,
              0.0116,0.0367,0.0422,0.0424,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/JBUTTERS
701101,'GENSAE',1,8.200000,0.220000,0.550000,3.100000,0.000000,1.250000,0.800000,0.385000,
              0.260000,0.136000,0.125000,0.450000/FISHER
701101,'PSS2A',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.118000,1.0000,1.0000,0.2000,
              8.0000,0.2200,0.0200,0.10000,0.0150,9.9900,-9.9900/FISHER
701101,'USRMDL',1,'FIGOV1',5,0,1,330,17,42,0,1102.0,
              453.2,46.0,46.0,6.0,1.7,3.4,0.8,0.15,
              0.8,1.5,1.5,1.5,10.0,0.05,0.002,2.5,
              0.02,0.3,0.168,1.0,180.0,1.0,0.92,1.5,
              0.01,0.04,6.21,1.0,0.1,4.0,1.0,1.0,
              0.0,12.5,0.0,21.0,0.0,5.3,-8.3,0.02,
              0.8,-1.2,0.177,-0.63,3.0,0.02,0.5,0.98,
              9.53,0.8,2.38,0.8,2530.0,0.57,51.05,-0.3087,
              -0.3,-0.25,-0.2,-0.1087,0.0,0.1304,0.2609,0.4043,
              0.563,0.7261,0.8587,1.174,0.0,0.0,0.0,-0.05,
              0.0,0.25,0.36,0.47,0.55,0.64,0.7,0.75,
              0.8,0.85,0.9,1.05,0.0,0.0,0.0,-1.0,
              1.0,0.0,0.0,0.0,-1.0,1.0,0.0,0.0,
              0.0,-1.2,-0.23,-0.05,-0.025,0.025,0.06,0.27,
              0.8,-0.63,-0.11,-0.06,-0.005,0.005,0.026,0.035,
              0.177,0.0,0.51,0.531,0.55,0.58,0.6,0.651,
              0.7,0.751,0.801,0.851,0.911,0.961,0.981,-0.01,
              0.0,0.005,0.013,0.031,0.044,0.093,0.164,0.261,
              0.377,0.52,0.717,0.887,0.955,0.0,0.27,0.35,
              0.6,0.63,1.0,0.0,0.0,0.008,0.01,0.015,
              0.016,0.018,0.019,0.0,0.0,0.0,0.06,0.26,
              0.38,0.63,0.66,0.77,1.0,-0.0025,-0.0039,-0.0042,
              -0.0069,-0.0069,-0.011,-0.011,-0.0125,0.005,0.009,0.013,
              0.031,0.093,0.261,0.377,0.52,0.651,0.717,0.782,
              0.851,0.887,0.955,0.0015,0.0032,0.0041,0.0066,0.014,
              0.033,0.0453,0.0592,0.0701,0.075,0.0796,0.0841,0.0862,
              0.0904,0.0,2.0,4.85,12.84,21.45,30.05,38.59,
              47.2,55.74,0.6,1.99,2.4,2.72,3.12,3.66,
              4.51,5.85,7.76,0.0,0.05,0.1,0.2,0.3,
              0.4,0.53,0.67,0.8,0.9,0.364,0.367,0.375,
              0.394,0.397,0.44,0.466,0.478,0.488,0.493,0.329,
              0.332,0.342,0.357,0.402,0.45,0.483,0.502,0.518,
              0.525,0.298,0.302,0.313,0.335,0.406,0.46,0.50,
              0.525,0.544,0.554,0.246,0.251,0.27,0.32,0.413,
              0.477,0.529,0.563,0.589,0.602,0.207,0.214,0.241,
              0.314,0.419,0.491,0.553,0.593,0.624,0.639,0.177,
              0.185,0.224,0.314,0.425,0.503,0.572,0.617,0.650,
              0.666,0.149,0.16,0.213,0.314,0.431,0.516,0.592,
              0.641,0.675,0.692,0.129,0.141,0.205,0.314,0.436,
              0.527,0.608,0.658,0.692,0.711,0.112,0.125,0.198,
              0.314,0.439,0.536,0.618,0.67,0.705,0.725,0.098,
              0.115,0.195,0.314,0.441,0.541,0.623,0.678,0.714,
              0.737/FISHER
701101,'USRMDL',1,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0480,0.0,500.0,9.0,0.1,1.5,0.1,
              6.320,-5.560,0.004,0.16,1.1600,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.020,-0.020,1.1,2.0,0.1,
              0.1/FISHER
701101,'USRMDL',1,'U6OEL2',10,0,0,12,7,0,3.920,2.570,
              1.0,0.0,0.00670,0.2,200.0,10.0,0.1,0.55,
              0.1,0.97400/FISHER
701101,'USRMDL',1,'U6UEL2',9,0,0,13,8,0,1.3700,0.9000,
              200.0,12.0,0.1,1.5,0.1,-0.541,-0.541,-0.503,
              -0.415,-0.362,-0.328/FISHER
701201,'GENSAL',1,4.000000,0.062000,0.0500,2.49000,0.0000,1.078000,0.64400,0.283000,
              0.18100,0.10000,0.0870,0.2000/ROWALLAN
701201,'IEEET1',1,0.0000,400.0000,0.0500,3.5000,-3.5000,1.0000,0.9500,0.0400,
              1.0000,0.0000,2.4700,0.0350,4.5000,0.4700/ROWALLAN
701201,'USRMDL',1,'GOEN51',5,0,8,200,9,27,0,0,
              0,0,0,10,10,4,0.0000,0.0000,
              0.0000,0.0000,0.0500,0.0100,0.1000,-0.1000,1.0000,0.0000,
              0.0600,0.3980,6.0000,0.2000,0.2000,0.1000,-0.1000,0.1000,
              -0.1000,1.0000,1.0000,0.0000,0.0000,25.5000,48.7700,1.0000,
              0.0000,490.8800,438.0000,39.5600,0.0018250,10.3100,11.9800,13.6500,
              15.1800,17.4400,19.5400,21.5800,23.6700,25.2600,26.8400,0.8000,
              0.8400,0.8700,0.8900,0.9100,0.9200,0.9200,0.9100,0.8900,
              0.8600,0.0000,0.0893,0.1880,0.3807,0.4912,0.6110,0.7097,
              0.8320,0.9260,1.0000,0.0000,0.0541,0.1418,0.3816,0.5219,
              0.6740,0.7851,0.8962,0.9664,1.0000,-0.0533,0.0000,0.7250,
              0.9063,0.0533,0.006100,0.0117,0.0133,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000/ROWALLAN
701401,'GENSAE',1,9.400000,0.082000,0.220000,3.150000,0.000000,1.290000,0.710000,0.315000,
              0.240000,0.150000,0.154000,0.500000/CETHANA
701401,'PSS2A',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.111000,1.0000,1.0000,0.2000,
              6.0000,0.1100,0.0100,0.11000,0.0090,1.0000,-1.0000/CETHANA
701401,'USRMDL',1,'AFGOV1',5,0,4,318,24,68,0,1,
              0,0,219.0,222.61,121.0,100.0,100.0,4.0,
              2.0,4.0,4.0,2.0,4.0,0.6,0.2,0.6,
              0.6,0.2,0.6,2.5,1.5,2.5,2.5,1.5,
              2.5,10.0,0.04,999.0,999.0,999.0,999.0,999.0,
              999.0,999.0,999.0,0.0708,0.00418,0.094,999.0,999.0,
              999.0,999.0,999.0,999.0,999.0,999.0,999.0,999.0,
              999.0,999.0,999.0,999.0,999.0,999.0,0.0,999.0,
              999.0,0.0,999.0,999.0,0.3,0.0003,0.0003,999.0,
              999.0,999.0,0.14,1.0,120.0,1.0,0.92,3.0,
              0.01,0.04,7.12,1.0,0.10,3.0,0.7,1.05,
              0.1,65.0,0.0,-999.0,19.5,0.0,0.01,9.0,
              -17.0,0.76,-1.21,0.015,0.005,0.005,-0.005,-0.005,
              0.0,0.0,13.5,0.000189,113.0,97.69,1.0,999.0,
              999.0,999.0,-0.1,-0.0261,0.02205,0.0775,0.1975,0.4,
              0.679,0.7425,0.801,0.85,0.928,1.025,0.0,0.0,
              0.0,0.1,0.15,0.2,0.3,0.45,0.65,0.7,
              0.75,0.8,0.9,1.05,0.0,0.0,0.0,1.0,
              0.0,0.0,0.0,999.0,999.0,0.0,0.0,0.0,
              -1.0,0.0,1.0,0.0,0.0,-1.0,0.0,1.5,
              0.0,0.0,-1.2099,-1.0201,-0.56,-0.198,-0.072,0.072,
              0.22,0.7574,-0.0813,-0.074,-0.054,-0.0245,-0.001,0.001,
              0.02,0.0475,0.0,0.35,1.0,0.0,0.0,0.0,
              0.0,0.0,0.0425,0.0425,0.0385,0.0,0.0,0.0,
              0.0,0.0,0.0,0.14,0.2,0.61,1.0,0.0,
              0.0,0.0,-0.025,-0.039,-0.075,-0.089,-0.089,0.0,
              0.0,0.0,0.1014,0.2513,0.3008,0.4003,0.5006,0.5508,
              0.6506,0.7001,0.7504,0.8005,0.8508,0.9012,0.951,0.999,
              0.0712,0.229,0.279,0.3816,0.5015,0.5633,0.679,0.7317,
              0.7868,0.8314,0.8787,0.9271,0.9761,1.017,0.0,9.2,
              18.2,27.2,36.2,44.5,54.9,65.0,83.0,91.5,
              99.0,106.0,112.5,119.5,0.0,0.01,0.37,0.595,
              0.728,0.802,0.864,0.899,0.943,0.952,0.949,0.938,
              0.927,0.912,0.0,999.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
              0.07,0.6,10.0,0.0,0.0,-0.6,0.0,0.0,
              0.0,0.0,-1.0,0.0,72.5,90.63,0.0,0.61,
              0.61,1.17,1.33,0.0,-999.0,999.0,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0,-999.0,999.0,
              0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0/CETHANA
701401,'USRMDL',1,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0310,0.0,500.0,10.0,0.1,1.5,0.1,
              6.160,-5.420,0.004,0.16,1.4100,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.025,-0.025,1.1,2.0,0.1,
              0.1/CETHANA
701401,'USRMDL',1,'U6OEL2',10,0,0,12,7,0,3.796,2.489,
              1.0,0.0,0.00670,0.2,200.0,10.0,0.1,0.55,
              0.1,1.02000/CETHANA
701401,'USRMDL',1,'U6UEL2',9,0,0,13,8,0,1.3100,0.9100,
              200.0,12.0,0.1,1.5,0.1,-0.569,-0.569,-0.515,
              -0.438,-0.393,-0.366/CETHANA
701601,'GENSAE',1,9.900000,0.050000,0.200000,3.150000,0.000000,1.140000,0.590000,0.260000,
              0.220000,0.140000,0.150000,0.460000/DEVILS_G
701601,'PSS2A',1,1,0,3,0,5,1,0.5000,0.5000,
              0.0000,0.5000,0.0000,0.50000,0.079400,1.0000,0.8000,0.1600,
              5.6000,0.2000,0.0300,0.07000,0.0180,999.0000,-999.0000/DEVILS_G
701601,'USRMDL',1,'AGGOV1',5,0,2,169,20,50,0,1,
              121.3,123.10,53.0,67,64,5.4,2.8,5.4,
              0.8,0.35,0.80,2.2,2.2,2.2,10,0.04,
              0.3,0.0016,0.142,1,120,1,0.92,1,
              1,0.00878,0.0417,0.01063,0.0825,0.4,0.02,0.04,
              7.05,1,0.1,2.5,0.85,0.9545,0.075,45,
              0,19.5,0.01,15,-17,0.76,-1.24,0.015,
              0.05,0.0025,0.0025,-0.0025,-0.0025,0,102.0,68.2,
              0.97,12.6,0.000090,-0.127,0,0.063,0.115,0.224,
              0.362,0.623,0.695,0.767,0.854,0.898,0.966,0.992,
              0.00,-0.05,0.080,0.15,0.20,0.30,0.41,0.608,
              0.667,0.732,0.823,0.881,0.95,1.05,0.00,-1,
              -0.02,0,0.02,1,-1,-0.07,0.0,0.07,
              1,-1.24,-0.072,0.072,0.76,0,0,0,
              0,-0.1273,-0.001,0.001,0.0761,0,0,0,
              0,0,0,0,0,0.0761,0,0,
              0,0,-0.1273,-999,999,0,0,0,
              0,0,0,0,0,-999,999,0,
              0,0,0,0,0,0,0,0.000,
              -1.6515,2.1548,-0.4963,0.9697,0.0166,0,0,0,
              0,-0.4,0.04897,-5.662,163.13,-17.478,73.678,-125.626,
              110.766,-53.653,13.994,-0.747,-0.1989,1.8061,0.3492,0.1414,
              1.100/DEVILS_G
701601,'USRMDL',1,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0260,0.0,500.0,13.8,0.1,1.8,0.1,
              5.760,-5.070,0.004,0.10,1.0800,3.0,-3.0,0.10,
              1.15,0.8,0.1,0.025,-0.025,1.1,2.0,0.1,
              0.1/DEVILS_G
701601,'USRMDL',1,'U6OEL3',10,0,0,12,7,0,3.640,2.360,
              1.0,0.0,0.00670,0.2,300.0,16.0,0.1,0.60,
              0.1,1.00000/DEVILS_G
701601,'USRMDL',1,'U6UEL3',9,0,0,13,8,0,1.1400,0.5900,
              200.0,13.8,0.1,1.8,0.1,-0.620,-0.620,-0.620,
              -0.590,-0.560,-0.410/DEVILS_G
701701,'GENSAE',1,6.000000,0.047000,0.180000,2.970000,0.000000,1.230000,0.620000,0.270000,
              0.200000,0.150000,0.220000,0.730000/PALOONA
701701,'PSS2A',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.120000,1.0000,1.0000,0.2000,
              5.0000,0.1000,0.0100,0.10000,0.0100,1.0000,-1.0000/PALOONA
701701,'USRMDL',1,'KPGOV2',5,0,2,197,16,43,2,1,
              53.2,53.6,31.5,31.5,4.4,1.6,3.0,0.45,
              0.15,0.3,2.6,1.8,2.2,2.0,0.2,1.8,
              10.0,0.06,0.003,0.003,0.17,1.0,0.3,0.0114,
              0.0029,120.0,1.0,0.98,1.0,0.01,0.02,5.9,
              1.0,0.1,4.0,1.0,1.0,0.11,999.0,-999.0,
              2.5,0.0,0.0,0.0,0.0636,1.0,0.2,7.0,
              0.00010,114.6,40.0,100.0,30.78,0.777,0.01,50.7,
              53.2,-0.003,0.051,0.083,0.113,0.162,0.21,0.271,
              0.341,0.503,0.668,1.01,1.5,0.063,0.11,0.151,
              0.201,0.301,0.351,0.401,0.451,0.551,0.651,0.851,
              1.1,0.867,0.9,0.932,0.965,0.0,0.0,0.946,
              0.931,0.916,0.9,0.0,0.0,-0.088,-0.04,0.0,
              0.0314,0.0424,0.16,-0.04,-0.04,0.0,0.0348,0.125,
              0.125,0.0,1.0,0.0,0.0,0.0,0.125,0.125,
              0.0,0.0,0.0,0.0,0.49,0.5,1.0,0.0,
              -0.02,-0.02,-0.04,-0.04,0.0,0.0642,0.1538,0.2048,
              0.2547,0.3022,0.3525,0.4043,0.5072,0.61,0.7658,0.8192,
              0.8734,0.0557,0.1053,0.1249,0.1395,0.1551,0.1869,0.2287,
              0.332,0.4538,0.667,0.7524,0.8351,0.0626,0.1509,0.2012,
              0.2507,0.2979,0.3472,0.3978,0.4978,0.5972,0.7469,0.7979,
              0.8498,0.0557,0.1053,0.1249,0.1395,0.1551,0.1869,0.2287,
              0.332,0.4538,0.667,0.7524,0.8351,-4.17,14.55,-17.51,
              10.48,17.76,-51.359,229.42,-421.621,409.136,-222.797,65.602,
              -7.472,-63.248,281.542,-514.91,496.033,-266.908,77.031,-8.625,
              -0.357,3.0,0.3,0.05,0.45/PALOONA
701701,'USRMDL',1,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0358,0.0,500.0,8.9,0.1,1.5,0.1,
              6.340,-5.580,0.004,0.16,1.2100,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.030,-0.030,1.1,2.0,0.1,
              0.1/PALOONA
701701,'USRMDL',1,'U6OEL2',10,0,0,12,7,0,4.160,2.650,
              1.0,0.0,0.00667,0.2,200.0,8.9,0.1,0.50,
              0.1,1.00000/PALOONA
701701,'USRMDL',1,'U6UEL2',9,0,0,13,8,0,1.2050,0.7610,
              200.0,12.0,0.1,1.5,0.1,-0.700,-0.640,-0.580,
              -0.520,-0.460,-0.400/PALOONA
703182,'IEELBL',1,1.0,0.0,0.0,1.0,0.0,0.0,-0.3,0.6,
              1.30,0.0,0.0,2.50,0.0,0.0/COMALCO
703182,'IEELBL',4,1.0,0.0,0.0,1.0,0.0,0.0,-0.3,0.6,
              1.30,0.0,0.0,2.50,0.0,0.0/COMALCO
703182,'IEELBL',5,1.0,0.0,0.0,1.0,0.0,0.0,-0.3,0.6,
              1.30,0.0,0.0,2.50,0.0,0.0/COMALCO
703501,'GENSAE',1,4.850000,0.040000,0.050000,3.440000,0.000000,1.300000,0.830000,0.290000,
              0.220000,0.180000,0.142400,0.368900/BUTLERS
703501,'USRMDL',1,'PIDAC3',4,0,0,19,5,5,0.06,23.0,
              2.8,0.9,0.9,0.0,-0.331,7.0,0.011,1.4,
              0.0,0.0,1.0,1.5,0.0121,2.9,0.09,999.0,
              0.0/BUTLERS
703601,'COMP',1,-0.05000/TARRALEA
703601,'ESAC8B',1,0.0300,1100.0000,133.0000,170.0000,0.0300,0.0343,0.0000,10.0000,
              -0.2000,1.5000,1.0000,1.5000,0.01205,2.9000,0.09000/TARRALEA
703601,'GENSAL',1,7.800000,0.050000,0.0500,2.75000,0.0000,1.510000,0.97800,0.324000,
              0.30400,0.13000,0.0350,0.2500/TARRALEA
703601,'COMP',2,-0.05000/TARRALEA
703601,'ESAC8B',2,0.0300,1100.0000,133.0000,170.0000,0.0300,0.0343,0.0000,10.0000,
              -0.2000,1.5000,1.0000,1.5000,0.01205,2.9000,0.09000/TARRALEA
703601,'GENSAL',2,7.800000,0.050000,0.0500,2.75000,0.0000,1.510000,0.99100,0.325000,
              0.30400,0.13000,0.0350,0.2500/TARRALEA
703601,'COMP',3,-0.05000/TARRALEA
703601,'ESAC8B',3,0.0300,1100.0000,133.0000,170.0000,0.0300,0.0343,0.0000,10.0000,
              -0.2000,1.5000,1.0000,1.5000,0.01205,2.9000,0.09000/TARRALEA
703601,'GENSAL',3,7.800000,0.050000,0.0500,2.75000,0.0000,1.510000,0.97200,0.324000,
              0.30300,0.13000,0.0350,0.2500/TARRALEA
703601,'USRMDL',1,'TAGOV1',5,0,1,5,0,3,0,0.6000,
              2.3000,0.2000,32.0000,2.0000/TARRALEA
703601,'USRMDL',2,'TAGOV1',5,0,1,5,0,3,0,0.6000,
              2.2000,0.2000,47.0000,2.0000/TARRALEA
703601,'USRMDL',3,'TAGOV1',5,0,1,5,0,3,0,0.6000,
              2.1000,0.2000,62.0000,4.0000/TARRALEA
703602,'COMP',4,-0.05000/TARRALEA
703602,'ESAC8B',4,0.0300,1100.0000,333.0000,170.0000,0.0300,0.0100,0.0000,10.0000,
              -0.2000,1.0000,1.0000,1.8000,0.05000,3.0000,0.25000/TARRALEA
703602,'GENSAL',4,7.650000,0.050000,0.0500,2.75000,0.0000,1.280000,0.84100,0.221000,
              0.20100,0.11000,0.0740,0.2430/TARRALEA
703602,'COMP',5,-0.05000/TARRALEA
703602,'ESAC8B',5,0.0300,1100.0000,333.0000,170.0000,0.0300,0.0100,0.0000,10.0000,
              -0.2000,1.0000,1.0000,1.8000,0.05000,3.0000,0.25000/TARRALEA
703602,'GENSAL',5,7.650000,0.050000,0.0500,2.75000,0.0000,1.280000,0.79600,0.220000,
              0.20000,0.11000,0.0740,0.2430/TARRALEA
703602,'COMP',6,-0.05000/TARRALEA
703602,'ESAC8B',6,0.0300,1100.0000,333.0000,170.0000,0.0300,0.0100,0.0000,10.0000,
              -0.2000,1.0000,1.0000,1.8000,0.05000,3.0000,0.25000/TARRALEA
703602,'GENSAL',6,7.650000,0.050000,0.0500,2.75000,0.0000,1.270000,0.74600,0.220000,
              0.20000,0.14800,0.0740,0.2430/TARRALEA
703701,'GENSAE',1,8.700000,0.055000,0.290000,3.050000,0.000000,1.100000,0.670000,0.310000,
              0.230000,0.190000,0.048000,0.220000/TUNGATIN
703701,'USRMDL',1,'TUGOV2',5,0,2,167,21,44,1,0,
              647.2,651.51,344.6,31.25,3.0,0.2,5.0,1.0,
              0.04,-0.0012,0.2,0.997,0.998,0.15,5.0,5.0,
              0.0016,0.0,0.13,20.5,16.0,0.06,0.7,0.5,
              0.0333,0.0,185.0,0.0,0.003,0.05,0.108,0.82,
              0.08,0.82,0.08,33.0,0.2,10.0,10.0,5.0,
              999.0,5.0,0.4,0.0,0.05,0.4,0.1,0.4,
              0.005,0.2,294.37,12.0,1.0,0.2633,0.05,0.0658,
              0.05,394.0,0.0532,0.0,1.0,0.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.0,0.0,1.0,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.0,-1.0,
              -0.1,0.0,0.02,1.0,0.0,0.0,0.0,-1.3,
              -0.06,0.0,0.01,1.0,0.0,0.0,0.0,0.0,
              0.4,1.0,0.0,0.0,0.058,0.058,0.052,0.0,
              0.0,0.0,1.0,0.0,0.0,0.0,0.126,0.126,
              0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,
              -0.138,-0.138,0.0,0.0,0.0,-0.136,0.1230,0.0000,
              0.0000,0.000,0.129,-0.1470,0.0000,0.0000,0.000,0.9065,
              -1.936,0.821,0.9469,0.0,-0.380,-0.166,0.889,0.796,
              -0.029,0.0,-0.64,1.52,-0.78,-0.51,-6.225,27.05,
              -47.35,42.82,-21.73,6.351,0.0,0.0,0.02,0.7367,
              0.9196,0.0,0.04,0.02,0.02,0.022,0.0/TUNGATIN
703701,'USRMDL',1,'U6AVR2',4,0,2,25,17,4,1,0,
              0.01,0.0000,0.0,410.0,10.0,0.1,1.5,0.1,
              5.794,-5.096,0.004,0.17,1.3500,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.030,-0.030,1.1,2.0,0.1,
              0.1/TUNGATIN
703701,'USRMDL',1,'U6OEL2',10,0,0,12,7,0,3.170,2.080,
              1.0,0.0,0.00670,0.2,200.0,1.0,0.1,0.10,
              0.1,1.11000/TUNGATIN
703701,'USRMDL',1,'U6UEL2',9,0,0,13,8,0,1.1300,0.6610,
              350.0,10.0,0.1,1.5,0.1,-0.600,-0.600,-0.600,
              -0.554,-0.448,-0.352/TUNGATIN
703702,'GENSAE',2,8.300000,0.055000,0.290000,3.050000,0.000000,1.140000,0.670000,0.290000,
              0.230000,0.190000,0.060000,0.230000/TUNGATIN
703702,'USRMDL',2,'TUGOV2',5,0,2,167,21,44,1,0,
              647.2,651.51,344.6,31.25,3.0,0.2,5.0,1.0,
              0.04,-0.0012,0.2,0.997,0.998,0.15,5.0,5.0,
              0.0016,0.0,0.13,20.5,16.0,0.06,1.0,0.5,
              0.0333,0.0,185.0,0.0,0.003,0.05,0.108,0.82,
              0.08,0.82,0.08,33.0,0.2,10.0,10.0,5.0,
              999.0,5.0,0.4,0.0,0.05,0.4,0.1,0.4,
              0.005,0.2,294.37,12.0,1.0,0.2633,0.05,0.0658,
              0.05,394.0,0.0532,0.0,1.0,0.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.0,0.0,1.0,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.0,-1.0,
              -0.1,0.0,0.02,1.0,0.0,0.0,0.0,-1.3,
              -0.06,0.0,0.01,1.0,0.0,0.0,0.0,0.0,
              0.4,1.0,0.0,0.0,0.059,0.059,0.052,0.0,
              0.0,0.0,1.0,0.0,0.0,0.0,0.123,0.123,
              0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,
              -0.130,-0.130,0.0,0.0,0.0,-0.137,-0.0329,-0.0074,
              -0.0017,0.121,0.125,0.0169,-0.0114,-0.0156,-0.147,0.9065,
              -1.936,0.821,0.9469,0.0,-0.585,0.185,0.737,0.787,
              -0.014,0.0,-0.64,1.52,-0.78,-0.51,-6.225,27.05,
              -47.35,42.82,-21.73,6.351,0.0,0.0,0.02,0.7367,
              0.9196,0.0,0.04,0.02,0.02,0.022,0.0/TUNGATIN
703702,'USRMDL',2,'U6AVR2',4,0,2,25,17,4,1,0,
              0.01,0.0000,0.0,410.0,10.0,0.1,1.5,0.1,
              5.794,-5.096,0.004,0.16,1.3500,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.030,-0.030,1.1,2.0,0.1,
              0.1/TUNGATIN
703702,'USRMDL',2,'U6OEL2',10,0,0,12,7,0,3.170,2.080,
              1.0,0.0,0.00670,0.2,200.0,1.0,0.1,0.10,
              0.1,1.13000/TUNGATIN
703702,'USRMDL',2,'U6UEL2',9,0,0,13,8,0,1.1300,0.6610,
              350.0,10.0,0.1,1.5,0.1,-0.600,-0.600,-0.600,
              -0.554,-0.448,-0.352/TUNGATIN
703703,'AC8B',3,0.010,20.000,5.000,5.0000,0.0100,6.0,0.0,1.000,
              0.010,6.000,0.000,0.000,0.000,1.000,1.0000,999.00,
              0.0,3.00,0.0000,5.00,0.0000/TUNGATIN
703703,'GENSAE',3,9.700000,0.055000,0.290000,3.050000,0.000000,1.100000,0.670000,0.310000,
              0.230000,0.190000,0.042300,0.270000/TUNGATIN
703703,'USRMDL',3,'GOSN21',5,0,1,32,4,25,7,0.0467,
              0.6066,5.6000,0.0607,0.3000,0.0500,1.0000,0.0000,1.5000,
              0.5000,290.0000,290.0000,0.4600,0.5600,0.6400,0.7200,0.8300,
              0.9000,1.0000,0.0000,0.0000,0.0000,0.4100,0.5400,0.6300,
              0.7100,0.8000,0.8300,0.8700,0.0000,0.0000,0.0000/TUNGATIN
703704,'AC8B',4,0.010,20.000,5.600,3.5000,0.0100,4.9,0.0,1.000,
              0.020,4.860,0.000,0.000,0.000,1.000,0.9500,999.00,
              0.0,3.00,0.0000,5.00,0.0000/TUNGATIN
703704,'GENSAE',4,8.500000,0.075000,0.230000,3.100000,0.000000,1.130000,0.650000,0.315000,
              0.220000,0.170000,0.047000,0.230000/TUNGATIN
703704,'USRMDL',4,'ATGOV1',5,0,1,175,24,53,1,647.2,
              651.51,344.6,26.1,26.1,2.0,2.0,2.0,0.3,
              0.3,0.3,1.8,1.8,1.8,10.0,0.04,5.0,
              3.0,0.002,0.3,0.003,0.151,1.0,120.0,1.0,
              0.92,10.0,20.0,0.00724,0.0378,0.00876,0.0749,0.3,
              0.01,0.04,7.3,1.0,0.1,1.5,0.85,1.05,
              0.06,0.003,-0.01,28.0,0.0,37.0,0.0,0.006,
              22.08,-23.9,1.2,-0.8,0.03,0.013,0.1,0.55,
              0.0,0.0,10.36,289.56,0.94,0.2633,0.05,0.0658,
              0.05,394.0,0.0532,-0.0651,-0.0383,-0.0057,0.0198,0.0631,
              0.1737,0.4289,0.7011,0.8155,0.9245,0.9699,1.0087,1.0751,
              0.0,-0.05,0.0,0.06,0.1001,0.1493,0.25,0.4489,
              0.6493,0.7494,0.8494,0.8992,0.9493,1.05,0.0,-0.4,
              -0.01,0.0,0.023,0.24,-1.0,-0.3,0.0,0.3100,
              1.0,-0.7755,-0.453,-0.24,0.0,0.285,0.6103,0.71,
              1.1772,-0.1141,-0.0145,-0.0015,0.0,0.0012,0.0263,0.043,
              0.0747,0.0,0.0,0.0,-0.0079,0.0773,0.1174,-0.3059,
              0.2829,-0.1259,-0.1013,0.3008,-1.0002,1.0883,0.5876,0.0124,
              0.0,-0.64,1.52,-0.78,-0.51,-3.5,7.91,-6.46,
              2.68,0.37,0.0,-0.13,0.0,0.1,0.0,0.0,
              0.0882,-0.013,-0.089,0.0,0.0,1.1,-2.22,0.696,
              1.33,0.0,-6.487,26.288,-44.319,39.879,-20.679,6.209,
              0.0,-2.3,1.6,0.25,0.03,0.56/TUNGATIN
703705,'GENSAE',5,8.700000,0.055000,0.290000,3.050000,0.000000,1.090000,0.680000,0.290000,
              0.230000,0.190000,0.044700,0.210000/TUNGATIN
703705,'USRMDL',5,'TUGOV2',5,0,2,167,21,44,1,0,
              647.2,651.51,344.6,31.25,3.0,0.2,5.0,1.0,
              0.04,-0.0012,0.2,0.997,0.998,0.15,5.0,5.0,
              0.0016,0.0,0.13,20.5,16.0,0.06,0.7,0.5,
              0.0333,0.0,185.0,0.0,0.003,0.05,0.108,0.86,
              0.08,0.86,0.08,33.0,0.2,10.0,10.0,5.0,
              999.0,5.0,0.4,0.0,0.05,0.4,0.1,0.5,
              0.010,0.2,294.37,12.0,1.0,0.2633,0.05,0.0658,
              0.05,394.0,0.0532,0.0,1.0,0.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.0,0.0,1.0,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.0,-1.0,
              -0.1,0.0,0.02,1.0,0.0,0.0,0.0,-1.0,
              -0.05,0.0,0.01,1.0,0.0,0.0,0.0,0.0,
              0.4,1.0,0.0,0.0,0.049,0.049,0.043,0.0,
              0.0,0.0,1.0,0.0,0.0,0.0,0.124,0.124,
              0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,
              -0.138,-0.138,0.0,0.0,0.0,-0.147,-0.1010,-0.0020,
              0.0200,0.131,0.138,0.0920,-0.0147,-0.0365,-0.159,0.9065,
              -1.936,0.821,0.9469,0.0,-0.621,0.251,0.671,0.787,
              -0.032,0.0,-0.64,1.52,-0.78,-0.51,-6.225,27.05,
              -47.35,42.82,-21.73,6.351,0.0,0.0,0.02,0.7367,
              0.9196,0.0,0.04,0.02,0.02,0.022,0.0/TUNGATIN
703705,'USRMDL',5,'U6AVR2',4,0,2,25,17,4,1,0,
              0.01,0.0000,0.0,410.0,10.0,0.1,1.5,0.1,
              5.794,-5.096,0.004,0.16,1.3960,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.030,-0.030,1.1,2.0,0.1,
              0.1/TUNGATIN
703705,'USRMDL',5,'U6OEL2',10,0,0,12,7,0,3.170,2.080,
              1.0,0.0,0.00670,0.2,200.0,1.0,0.1,0.10,
              0.1,1.07500/TUNGATIN
703705,'USRMDL',5,'U6UEL2',9,0,0,13,8,0,1.1300,0.6610,
              350.0,10.0,0.1,1.5,0.1,-0.600,-0.600,-0.600,
              -0.554,-0.448,-0.352/TUNGATIN
703801,'GENSAL',1,6.000000,0.050000,0.0500,3.48000,0.0000,1.350000,0.92300,0.242000,
              0.16500,0.13000,0.2100,0.4190/L_ECHO
703801,'IEEET1',1,0.0000,400.0000,0.0500,3.5000,-3.5000,0.8000,0.9500,0.0400,
              1.0000,0.0000,2.4700,0.0350,4.5000,0.4700/L_ECHO
703901,'GENSAE',1,5.400000,0.010000,0.010000,3.980000,0.000000,1.420000,0.710000,0.330000,
              0.300000,0.200000,0.112000,0.240000/LI_WY_CA
703901,'PSS2A',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.087940,1.0000,1.0000,0.2000,
              8.2500,0.1000,0.0080,0.06000,0.0080,1.0000,-1.0000/LI_WY_CA
703901,'USRMDL',1,'ADGOV2',5,0,5,173,23,54,1,703902,
              2,703903,3,341.5,343.30,231.0,29.1,31,
              3.000,3.000,3.000,0.3800,0.3800,0.3800,0,0,
              0,10,0.04,3,1,0.002,0.3,0.003,
              0.118,1,220,1,0.92,12,18,0.1,
              0.1,0.1,0.1,0.3,0.02,0.04,8.48,1,
              0.1,2.5,0.8,1.00,0.05,0.004,-0.00460,10,
              0,7.85,0,0.015,1.23,-1.67,0.7800,-1.2200,
              0.03,0.005,0.05,0.90,0.010,0.4,29.80,103.60,
              1.00,44.0,0.001329,3.6,0.000083,250,0.001280,356.0,
              308.3,0.0095,-0.165,0,0.034,0.069,0.137,0.275,
              0.412,0.550,0.687,0.825,0.893,0.962,1.003,1.168,
              -0.05,0.110,0.143,0.174,0.228,0.330,0.421,0.504,
              0.589,0.690,0.747,0.81,0.852,1.05,-1,-0.030,
              0,0.0187,1,-1.120,-0.120,0,0.1000,1.630,
              -1.2190,-0.6000,-0.1600,-0.0850,0,0.0700,0.2750,0.7800,
              -0.295,-0.1000,-0.0120,-0.0004,0,0.0008,0.0157,0.0840,
              0,0.0074,-0.0037,-0.0179,0.0843,0.0000,-0.0187,0.0842,
              -0.1169,-0.2567,-0.5420,-0.1480,1.0890,0.7280,-0.0180,0,
              0,0,0,-0.4,-0.3090,-0.0899,-0.0080,0.000,
              0.1017,0.2785,0.0777,0.0017,-0.0050,-0.0980,0.0000,0.5494,
              -1.1883,0.7010,0.8595,-0.0019,-18.4636,78.1686,-131.8597,112.6716,
              -51.4774,12.3843,-0.4702,-34.100,2.9000,0.2300,0.0240,0.4400/LI_WY_CA
703901,'USRMDL',1,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0000,0.0,475.0,10.0,0.1,1.0,0.1,
              5.850,-5.150,0.004,0.16,1.1900,3.0,-3.0,0.00,
              1.15,0.8,0.2,0.030,-0.030,1.1,2.0,0.1,
              0.1/LI_WY_CA
703901,'USRMDL',1,'U6OEL2',10,0,0,12,7,0,3.706,2.432,
              1.0,0.0,0.00667,0.2,200.0,10.0,0.1,0.55,
              0.1,0.96000/LI_WY_CA
703901,'USRMDL',1,'U6UEL2',9,0,0,13,8,0,1.3600,0.7250,
              200.0,12.0,0.1,1.0,0.1,-0.557,-0.557,-0.528,
              -0.498,-0.468,-0.419/LI_WY_CA
703902,'GENSAE',2,5.700000,0.010000,0.010000,3.980000,0.000000,1.430000,0.750000,0.330000,
              0.300000,0.200000,0.112000,0.240000/LI_WY_CA
703902,'PSS2A',2,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.087940,1.0000,1.0000,0.2000,
              8.2500,0.1000,0.0080,0.06000,0.0080,1.0000,-1.0000/LI_WY_CA
703902,'USRMDL',2,'ADGOV2',5,0,5,173,23,54,1,703901,
              1,703903,3,341.5,343.30,231.0,29.1,31,
              3.000,3.000,3.000,0.3800,0.3800,0.3800,0,0,
              0,10,0.04,3,1,0.002,0.3,0.003,
              0.118,1,220,1,0.92,12,18,0.1,
              0.1,0.1,0.1,0.3,0.02,0.04,8.48,1,
              0.1,2.5,0.8,1.00,0.08,0.004,-0.00460,11,
              0,14.00,0,0.030,1.30,-1.74,0.7559,-1.2290,
              0.05,0.005,0.05,0.90,0.010,0.4,29.80,103.60,
              1.00,44.0,0.001329,3.6,0.000083,250,0.001280,356.0,
              308.3,0.0095,-0.165,0,0.034,0.069,0.137,0.275,
              0.412,0.550,0.687,0.825,0.893,0.962,1.003,1.168,
              -0.05,0.110,0.143,0.174,0.228,0.330,0.421,0.504,
              0.589,0.690,0.747,0.81,0.852,1.05,-1,-0.030,
              0,0.0010,1,-1.150,-0.220,0,0.0500,2.570,
              -1.2300,-0.6000,-0.2400,-0.1450,0,0.0500,0.2200,0.7600,
              -0.258,-0.0700,-0.0070,-0.0001,0,0.0007,0.0120,0.0875,
              0,0.0000,0.0075,-0.0224,0.0767,-0.0390,0.0850,0.0030,
              -0.1110,-0.2280,-0.5420,-0.1480,1.0890,0.7280,-0.0180,0,
              0,0,0,-0.4,-0.2635,-0.0050,0.0008,0.008,
              0.0889,0.2647,-0.0002,-0.0076,-0.0118,-0.0955,0.0000,1.3497,
              -2.9713,2.0086,0.5205,-0.0017,-18.4636,78.1686,-131.8597,112.6716,
              -51.4774,12.3843,-0.4702,-34.100,2.9000,0.0370,0.2100,0.1900/LI_WY_CA
703902,'USRMDL',2,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0000,0.0,475.0,10.0,0.1,1.0,0.1,
              5.850,-5.150,0.004,0.16,1.1900,3.0,-3.0,0.00,
              1.15,0.8,0.2,0.030,-0.030,1.1,2.0,0.1,
              0.1/LI_WY_CA
703902,'USRMDL',2,'U6OEL2',10,0,0,12,7,0,3.706,2.432,
              1.0,0.0,0.00667,0.2,200.0,10.0,0.1,0.55,
              0.1,0.96000/LI_WY_CA
703902,'USRMDL',2,'U6UEL2',9,0,0,13,8,0,1.3600,0.7250,
              200.0,12.0,0.1,1.0,0.1,-0.557,-0.557,-0.528,
              -0.498,-0.468,-0.419/LI_WY_CA
703903,'GENSAE',3,5.950000,0.010000,0.010000,3.980000,0.000000,1.430000,0.730000,0.330000,
              0.300000,0.200000,0.103000,0.240000/LI_WY_CA
703903,'PSS2A',3,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.087940,1.0000,1.0000,0.2000,
              8.2500,0.1000,0.0080,0.06000,0.0080,1.0000,-1.0000/LI_WY_CA
703903,'USRMDL',3,'ADGOV2',5,0,5,173,23,54,1,703901,
              1,703902,2,341.5,343.30,231.0,29.1,999,
              3.000,3.000,3.000,0.3800,0.3800,0.3800,0,0,
              0,10,0.04,3,1,0.002,0.3,0.003,
              0.118,1,220,1,0.92,12,18,0.1,
              0.1,0.1,0.1,0.3,0.02,0.04,8.48,1,
              0.1,2.5,0.8,1.00,0.08,0.004,-0.00460,11,
              0,14.00,0,0.030,1.30,-1.74,0.7559,-1.2290,
              0.05,0.005,0.05,0.90,0.010,0.4,29.80,103.60,
              1.00,44.0,0.001329,3.6,0.000083,250,0.001280,356.0,
              308.3,0.0095,-0.165,0,0.034,0.069,0.137,0.275,
              0.412,0.550,0.687,0.825,0.893,0.962,1.003,1.168,
              -0.05,0.110,0.143,0.174,0.228,0.330,0.421,0.504,
              0.589,0.690,0.747,0.81,0.852,1.05,-1,-0.030,
              0,0.0010,1,-1.150,-0.220,0,0.0500,2.570,
              -1.2300,-0.6000,-0.2400,-0.1450,0,0.0500,0.2200,0.7600,
              -0.258,-0.0700,-0.0070,-0.0001,0,0.0007,0.0120,0.0875,
              0,0.0000,0.0075,-0.0224,0.0767,-0.0390,0.0850,0.0030,
              -0.1110,-0.2280,-0.5420,-0.1480,1.0890,0.7280,-0.0180,0,
              0,0,0,-0.4,-0.2635,-0.0050,0.0008,0.008,
              0.0889,0.2647,-0.0002,-0.0076,-0.0118,-0.0955,0.0000,1.3497,
              -2.9713,2.0086,0.5205,-0.0017,-15.8680,70.5120,-123.5510,108.6000,
              -50.6000,12.3200,-0.4700,-34.100,2.9000,0.0370,0.2100,0.1900/LI_WY_CA
703903,'USRMDL',3,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0000,0.0,475.0,10.0,0.1,1.0,0.1,
              5.850,-5.150,0.004,0.16,1.2500,3.0,-3.0,0.00,
              1.15,0.8,0.2,0.030,-0.030,1.1,2.0,0.1,
              0.1/LI_WY_CA
703903,'USRMDL',3,'U6OEL2',10,0,0,12,7,0,3.706,2.432,
              1.0,0.0,0.00667,0.2,200.0,10.0,0.1,0.55,
              0.1,0.97000/LI_WY_CA
703903,'USRMDL',3,'U6UEL2',9,0,0,13,8,0,1.3600,0.7250,
              200.0,12.0,0.1,1.0,0.1,-0.557,-0.557,-0.528,
              -0.498,-0.468,-0.419/LI_WY_CA
704001,'GENSAE',1,4.900000,0.005000,0.005000,3.300000,0.000000,1.360000,0.730000,0.320000,
              0.310000,0.200000,0.120000,0.340000/LI_WY_CA
704001,'PSS2A',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.106000,1.0000,1.0000,0.2000,
              10.0000,0.1000,0.0050,0.04300,0.0100,999.0000,-999.0000/LI_WY_CA
704001,'GENSAE',2,4.700000,0.010000,0.010000,3.300000,0.000000,1.320000,0.730000,0.315000,
              0.310000,0.200000,0.120000,0.350000/LI_WY_CA
704001,'PSS2A',2,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.106100,1.0000,1.0000,0.2000,
              10.0000,0.1000,0.0050,0.04300,0.0100,999.0000,-999.0000/LI_WY_CA
704001,'GENSAE',3,4.800000,0.010000,0.010000,3.300000,0.000000,1.320000,0.730000,0.320000,
              0.310000,0.200000,0.110000,0.360000/LI_WY_CA
704001,'PSS2A',3,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.106100,1.0000,1.0000,0.2000,
              10.0000,0.1000,0.0050,0.04300,0.0100,999.0000,-999.0000/LI_WY_CA
704001,'USRMDL',1,'ADGOV2',5,0,5,173,23,54,1,704001,
              2,704001,3,230.8,237.58,169.5,15.0,15,
              1.600,1.600,1.600,0.1500,0.1500,0.1500,0,0,
              0,10,0.04,1,1,0.000,0.3,0.003,
              0.152,1,220,1,0.92,15,30,0.1,
              0.1,0.1,0.1,0.3,0.01,0.04,6.60,1,
              0.1,2.5,0.8,1.05,0.05,0.003,-0.00455,50,
              0,16.00,0,0.010,28.00,-26.40,0.8470,-1.1500,
              0.03,0.005,0.05,0.55,0.005,0.0,31.46,56.08,
              1.05,35.4,0.001974,0.4,0.000000,98,0.000675,243.9,
              263.0,0.0027,-0.093,0,0.040,0.093,0.153,0.293,
              0.613,0.767,0.907,0.967,1.013,1.213,0.000,0.000,
              -0.05,0.055,0.100,0.150,0.200,0.300,0.500,0.600,
              0.700,0.750,0.800,1.05,0.000,0.00,-1,-0.005,
              0,0.0050,1,-1.012,-0.013,0,0.0470,2.046,
              -1.1900,-0.1460,-0.1200,-0.0400,0,0.0900,0.3300,0.8600,
              -0.215,-0.0081,-0.0040,-0.0003,0,0.0001,0.0045,0.0218,
              0,0.0000,0.0000,0.0000,0.0200,0.0000,0.0000,0.0000,
              0.0000,-0.2030,-1.8994,3.4623,-2.1064,1.6888,0.0030,0,
              0,0,0,0.0,-0.2124,-0.0059,-0.0030,0.000,
              0.0239,0.2070,0.0007,0.0000,-0.0040,-0.0288,-4.4993,11.7979,
              -10.8359,3.9710,0.7267,-0.0081,-2.6890,6.2080,-3.0290,-1.8600,
              0.3850,1.9300,0.0000,-31.192,1.6000,0.2340,0.0237,0.2310/LI_WY_CA
704001,'USRMDL',1,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,-0.0500,0.0,520.0,10.0,0.1,1.0,0.1,
              7.270,-6.390,0.004,0.16,1.3400,3.0,-3.0,0.00,
              1.15,0.8,0.2,0.050,-0.050,1.1,2.0,0.1,
              0.1/LI_WY_CA
704001,'USRMDL',1,'U6OEL3',10,0,0,12,7,0,3.980,2.460,
              1.0,0.0,0.00670,0.2,200.0,15.0,0.1,0.30,
              0.1,1.00000/LI_WY_CA
704001,'USRMDL',1,'U6UEL3',9,0,0,13,8,0,1.3600,0.7300,
              200.0,12.0,0.1,1.0,0.1,-0.531,-0.523,-0.484,
              -0.444,-0.405,-0.363/LI_WY_CA
704001,'USRMDL',2,'ADGOV2',5,0,5,173,23,54,1,704001,
              1,704001,3,230.8,237.58,169.5,15.0,15,
              1.600,1.600,1.600,0.1500,0.1500,0.1500,0,0,
              0,10,0.04,1,1,0.000,0.3,0.003,
              0.152,1,220,1,0.92,15,30,0.1,
              0.1,0.1,0.1,0.3,0.01,0.04,6.60,1,
              0.1,2.5,0.8,1.05,0.05,0.003,-0.00455,24,
              0,32.00,0,0.008,21.00,-20.00,0.8025,-1.1925,
              0.07,0.005,0.05,0.35,0.005,0.0,31.46,56.08,
              1.05,35.4,0.001974,0.4,0.000000,98,0.000675,243.9,
              263.0,0.0027,-0.093,0,0.040,0.093,0.153,0.293,
              0.613,0.767,0.907,0.967,1.013,1.213,0.000,0.000,
              -0.05,0.055,0.100,0.150,0.200,0.300,0.500,0.600,
              0.700,0.750,0.800,1.05,0.000,0.00,-1,-0.030,
              0,0.0060,1,-1.093,-0.180,0,0.1570,5.127,
              -1.1772,-0.2612,-0.1539,-0.0897,0,0.0658,0.3388,0.8003,
              -0.200,-0.0194,-0.0049,-0.0010,0,0.0004,0.0052,0.0219,
              0,0.0000,0.0000,0.0000,0.0230,0.2732,-0.8200,0.9140,
              -0.4684,-0.1291,-1.0015,2.0349,-1.4762,1.6140,-0.0005,0,
              0,0,0,0.0,-0.2135,-0.0098,-0.0032,0.006,
              0.0228,0.2019,0.0027,-0.0013,-0.0073,-0.0281,0.0000,1.1899,
              -2.7057,1.9113,0.7314,-0.0154,1.7310,-7.6160,13.0610,-10.4140,
              2.4080,1.7760,0.0030,-31.192,1.6000,0.2340,0.0237,0.2310/LI_WY_CA
704001,'USRMDL',2,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,-0.0500,0.0,520.0,10.0,0.1,1.0,0.1,
              7.270,-6.390,0.004,0.16,1.2800,3.0,-3.0,0.00,
              1.15,0.8,0.2,0.050,-0.050,1.1,2.0,0.1,
              0.1/LI_WY_CA
704001,'USRMDL',2,'U6OEL3',10,0,0,12,7,0,3.610,2.369,
              1.0,0.0,0.00670,0.2,200.0,15.0,0.1,0.30,
              0.1,0.98000/LI_WY_CA
704001,'USRMDL',2,'U6UEL3',9,0,0,13,8,0,1.3600,0.7300,
              200.0,12.0,0.1,1.0,0.1,-0.531,-0.523,-0.484,
              -0.444,-0.405,-0.363/LI_WY_CA
704001,'USRMDL',3,'ADGOV2',5,0,5,173,23,54,1,704001,
              1,704001,2,230.8,237.58,169.5,15.0,999,
              1.667,1.667,1.667,0.1389,0.1389,0.1389,0,0,
              0,10,0.07,1,1,0.000,0.3,0.000,
              0.152,1,220,1,0.92,1,1,0.1,
              0.1,0.1,0.1,2.0,0.01,0.04,6.60,1,
              0.1,2.5,0.8,1.00,0.00,999.000,-999.00000,3,
              0,20.00,0,0.010,20.00,-20.00,0.0180,-0.3500,
              0.01,0.000,0.05,0.10,0.000,0.0,34.30,56.08,
              1.00,35.4,0.001974,0.4,0.000000,98,0.000675,243.9,
              263.0,0.0027,0.000,1,0.000,0.000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.00,1.000,0.000,0.000,0.000,0.000,0.000,0.000,
              0.000,0.000,0.000,0.00,0.000,0.00,-1,0.000,
              1,0.0000,0,-1.000,0.000,1,0.0000,0.000,
              -1.0000,0.0000,1.0000,0.0000,0,0.0000,0.0000,0.0000,
              -1.000,0.0000,1.0000,0.0000,0,0.0000,0.0000,0.0000,
              0,0.0000,0.0000,0.0000,0.0180,0.0000,0.0000,0.0000,
              0.0000,-0.3500,0.5979,-2.3791,2.3843,0.3981,0.0000,0,
              0,0,0,0.0,-0.3500,0.0000,0.0000,0.000,
              0.0000,0.3450,-0.0050,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,1.0000,-0.0500,-13.5282,52.9484,-82.4619,65.2303,
              -28.2389,6.6145,0.2467,-0.138,0.0909,0.0178,0.1018,0.0909/LI_WY_CA
704001,'USRMDL',3,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,-0.0500,0.0,520.0,10.0,0.1,1.0,0.1,
              7.270,-6.390,0.004,0.16,1.3000,3.0,-3.0,0.00,
              1.15,0.8,0.2,0.050,-0.050,1.1,2.0,0.1,
              0.1/LI_WY_CA
704001,'USRMDL',3,'U6OEL3',10,0,0,12,7,0,3.910,2.414,
              1.0,0.0,0.00670,0.2,200.0,15.0,0.1,0.30,
              0.1,1.00000/LI_WY_CA
704001,'USRMDL',3,'U6UEL3',9,0,0,13,8,0,1.3600,0.7300,
              200.0,12.0,0.1,1.0,0.1,-0.531,-0.523,-0.484,
              -0.444,-0.405,-0.363/LI_WY_CA
704101,'GENSAE',1,5.610000,0.063000,0.120000,2.700000,0.000000,1.050000,0.610000,0.270000,
              0.220000,0.130000,0.180000,0.420000/LI_WY_CA
704101,'PSS2A',1,1,0,3,0,5,1,0.5000,0.5000,
              0.0000,0.5000,0.0000,0.50000,0.092600,1.0000,0.7500,0.1500,
              4.5000,0.2000,0.0300,0.05000,0.0100,999.0000,-999.0000/LI_WY_CA
704101,'USRMDL',1,'AGGOV1',5,0,2,169,20,50,1,1,
              168.5,174.64,124.8,27,27,5.1,3.4,4.2,
              1.1,0.36,0.65,2.2,2.2,2.2,10,0.04,
              0.3,0.0003,0.167,1,120,1,0.92,1,
              1,0.00878,0.0417,0.01063,0.0825,0.4,0.02,0.04,
              6.00,1,0.1,2.5,0.85,1.0500,0.120,20,
              0,10.0,0.01,10,-10,1.00,-1.00,0.030,
              0.05,0.0025,0.0025,-0.0025,-0.0025,0,61.6,44.2,
              1.00,13.2,0.000114,-0.083,0,0.040,0.103,0.201,
              0.352,0.501,0.614,0.708,0.781,0.838,0.891,0.939,
              1.03,-0.05,0.162,0.21,0.26,0.32,0.40,0.480,
              0.550,0.620,0.690,0.760,0.83,0.90,1.05,-1,
              0.00,2,0.00,0,-1,0.00,1.7,0.00,
              0,-1.00,-0.010,0.010,1.00,0,0,0,
              0,-0.1740,0.000,0.000,0.2000,0,0,0,
              0,0,0,0,0,0.2000,0,0,
              0,0,-0.1740,-999,999,0,0,0,
              0,0,0,0,0,-999,999,0,
              0,0,0,0,0,0,0,-0.395,
              3.2880,-6.8750,5.0460,0.0500,0.0060,0,0,0,
              0,-0.4,0.00000,0.000,0.50,-3.413,14.120,-23.674,
              21.683,-13.336,6.047,-0.491,0.0000,0.0000,0.4374,0.0430,
              0.231/LI_WY_CA
704101,'USRMDL',1,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0000,0.0,500.0,10.0,0.1,1.0,0.1,
              5.840,-5.140,0.004,0.18,1.1700,3.0,-3.0,0.10,
              1.15,0.8,0.1,0.030,-0.030,1.1,2.0,0.1,
              0.1/LI_WY_CA
704101,'USRMDL',1,'U6OEL3',10,0,0,12,7,0,3.230,2.120,
              1.0,0.0,0.00670,0.2,300.0,15.0,0.1,0.40,
              0.1,1.00000/LI_WY_CA
704101,'USRMDL',1,'U6UEL3',9,0,0,13,8,0,1.0500,0.6100,
              200.0,10.0,0.1,1.0,0.1,-0.630,-0.630,-0.600,
              -0.570,-0.530,-0.440/LI_WY_CA
704102,'GENSAE',2,5.610000,0.063000,0.120000,2.700000,0.000000,1.050000,0.610000,0.270000,
              0.220000,0.130000,0.180000,0.420000/LI_WY_CA
704102,'PSS2A',2,1,0,3,0,5,1,0.5000,0.5000,
              0.0000,0.5000,0.0000,0.50000,0.092600,1.0000,0.7500,0.1500,
              4.5000,0.2000,0.0300,0.05000,0.0100,999.0000,-999.0000/LI_WY_CA
704102,'USRMDL',2,'AGGOV1',5,0,2,169,20,50,1,1,
              168.5,174.64,124.8,27,27,5.1,3.4,4.2,
              1.1,0.36,0.65,2.2,2.2,2.2,10,0.04,
              0.3,0.0003,0.167,1,120,1,0.92,1,
              1,0.00878,0.0417,0.01063,0.0825,0.4,0.02,0.04,
              6.00,1,0.1,2.5,0.85,1.0500,0.120,20,
              0,10.0,0.01,10,-10,1.00,-1.00,0.030,
              0.05,0.0025,0.0025,-0.0025,-0.0025,0,61.6,44.2,
              1.00,13.2,0.000114,-0.083,0,0.040,0.103,0.201,
              0.352,0.501,0.614,0.708,0.781,0.838,0.891,0.939,
              1.03,-0.05,0.162,0.21,0.26,0.32,0.40,0.480,
              0.550,0.620,0.690,0.760,0.83,0.90,1.05,-1,
              0.00,2,0.00,0,-1,0.00,1.7,0.00,
              0,-1.00,-0.010,0.010,1.00,0,0,0,
              0,-0.1740,0.000,0.000,0.2000,0,0,0,
              0,0,0,0,0,0.2000,0,0,
              0,0,-0.1740,-999,999,0,0,0,
              0,0,0,0,0,-999,999,0,
              0,0,0,0,0,0,0,-0.395,
              3.2880,-6.8750,5.0460,0.0500,0.0060,0,0,0,
              0,-0.4,0.00000,0.000,0.50,-3.413,14.120,-23.674,
              21.683,-13.336,6.047,-0.491,0.0000,0.0000,0.4374,0.0430,
              0.231/LI_WY_CA
704102,'USRMDL',2,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0000,0.0,500.0,10.0,0.1,1.0,0.1,
              5.840,-5.140,0.004,0.18,1.1700,3.0,-3.0,0.10,
              1.15,0.8,0.1,0.030,-0.030,1.1,2.0,0.1,
              0.1/LI_WY_CA
704102,'USRMDL',2,'U6OEL3',10,0,0,12,7,0,3.230,2.120,
              1.0,0.0,0.00670,0.2,300.0,15.0,0.1,0.40,
              0.1,1.00000/LI_WY_CA
704102,'USRMDL',2,'U6UEL3',9,0,0,13,8,0,1.0500,0.6100,
              200.0,10.0,0.1,1.0,0.1,-0.630,-0.630,-0.600,
              -0.570,-0.530,-0.440/LI_WY_CA
704201,'GENSAE',1,6.400000,0.060000,0.120000,3.280000,0.000000,1.500000,0.960000,0.360000,
              0.240000,0.140000,0.170000,0.450000/REPULSE
704201,'PSS2A',1,1,0,3,0,5,1,0.5000,0.5000,
              0.0000,0.5000,0.0000,0.50000,0.070400,1.0000,0.8000,0.1600,
              3.8000,0.2000,0.0300,0.07000,0.0180,999.0000,-999.0000/REPULSE
704201,'USRMDL',1,'KPGOV3',5,0,2,224,17,51,2,1,
              124.8,125.5,34.00,34.00,2.0,2.0,2.0,0.30,
              0.30,0.30,1.3,1.3,1.3,2.0,0.30,1.3,
              10.0,0.05,0.003,0.003,0.137,1.0,0.3,0.01180,
              0.00290,120.0,1.0,0.92,1.0,0.01,0.04,7.31,
              1.0,0.1,3.0,1.2,1.05,0.07,999.0,-999.0,
              26.0,0.0,0.0,0.0,0.02,1.0,0.35,0.0,
              1.85,0.000017,370.0,450.0,141.9,26.08,0.88,0.01,
              0.0100,0.010,0.2,1.0,124.3,125.4,-0.1030,0.000,
              0.0490,0.0950,0.1240,0.1560,0.1790,0.2200,0.2960,0.4370,
              0.8630,1.353,0.00,0.0750,0.1260,0.1760,0.2270,0.2770,
              0.3270,0.3780,0.4270,0.5280,0.7710,1.050,0.899,0.933,
              0.972,1.010,1.018,1.038,0.926,0.918,0.902,0.883,
              0.881,0.876,-0.25,-0.180,0.0,0.2,0.22,0.30,
              -0.10,-0.030,0.0,0.020,0.040,0.128,0.0,1.0,
              0.0,0.0,0.0,0.191,0.191,0.0,0.0,0.0,
              0.0,1.0,0.0,0.0,0.0,-0.141,-0.141,0.0,
              0.0,0.0,0.075,0.176,0.275,0.325,0.376,0.426,
              0.476,0.570,0.630,0.720,0.770,0.870,0.0360,0.1040,
              0.1460,0.1590,0.180,0.2410,0.305,0.401,0.490,0.619,
              0.705,0.840,0.075,0.176,0.275,0.325,0.376,0.426,
              0.476,0.570,0.630,0.720,0.770,0.870,0.043,0.1140,
              0.158,0.1730,0.1950,0.258,0.323,0.422,0.512,0.644,
              0.731,0.869,0.00,0.00,0.000,0.56,97.50,-29.282,
              134.162,-251.196,246.145,-134.201,39.435,-4.153,-15.609,71.847,
              -137.18,139.574,-80.843,25.924,-2.798,-0.25,2.0,0.2560,
              0.1060,0.326,0.0,0.380,0.381,1.0,0.0,-0.0125,
              -0.0125,-0.125,-0.125,0.0,0.0,0.35,0.4,0.5,
              1.0,0.0,0.0,0.0,0.4,0.8,0.8,0.0/REPULSE
704201,'USRMDL',1,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0000,0.0,600.0,12.0,0.1,1.0,0.1,
              6.300,-5.540,0.004,0.15,1.2100,3.0,-3.0,0.07,
              1.15,0.8,0.1,0.030,-0.030,1.1,2.0,0.1,
              0.1/REPULSE
704201,'USRMDL',1,'U6OEL3',10,0,0,12,7,0,4.230,2.720,
              1.0,0.0,0.00670,0.2,300.0,16.0,0.1,0.50,
              0.1,0.92000/REPULSE
704201,'USRMDL',1,'U6UEL3',9,0,0,13,8,0,1.5000,0.9600,
              200.0,12.0,0.1,1.0,0.1,-0.510,-0.510,-0.400,
              -0.320,-0.270,-0.240/REPULSE
704301,'GENSAE',1,5.000000,0.040000,0.123000,3.400000,0.000000,1.260000,0.600000,0.310000,
              0.220000,0.140000,0.130000,0.450000/CLUNY
704301,'PSS2A',1,1,0,3,0,5,1,0.6000,0.6000,
              0.0000,0.6000,0.0000,0.60000,0.088200,1.0000,0.5000,0.1000,
              4.6000,0.1000,0.2000,0.10000,0.0180,999.0000,-999.0000/CLUNY
704301,'USRMDL',1,'KPGOV3',5,0,2,224,17,51,2,1,
              97.7,99.3,22.35,22.35,1.8,1.8,1.8,0.24,
              0.24,0.24,1.2,1.2,1.2,1.8,0.24,1.2,
              10.0,0.05,0.003,0.003,0.147,1.0,0.3,0.01342,
              0.00447,120.0,1.0,0.92,1.0,0.01,0.04,6.80,
              1.0,0.1,3.0,1.0,1.05,0.05,999.0,-999.0,
              20.0,0.0,0.0,0.0,0.06,1.0,0.15,0.0,
              1.91,0.000016,50.0,560.0,161.8,15.94,0.82,0.01,
              0.0005,0.005,0.2,1.0,95.9,97.7,-0.1340,0.005,
              0.0320,0.0590,0.0760,0.0990,0.1340,0.1730,0.2260,0.5270,
              0.8190,0.905,-0.05,0.0640,0.1000,0.1500,0.2000,0.2500,
              0.2990,0.3490,0.3980,0.6450,0.8630,0.922,0.680,0.728,
              0.910,1.075,1.190,1.237,1.000,0.994,0.927,0.879,
              0.778,0.746,-0.30,-0.200,0.0,0.2,0.40,0.00,
              -0.10,-0.030,0.0,0.030,0.154,0.000,0.0,1.0,
              0.0,0.0,0.0,0.167,0.167,0.0,0.0,0.0,
              0.0,1.0,0.0,0.0,0.0,-0.105,-0.105,0.0,
              0.0,0.0,0.050,0.064,0.100,0.150,0.239,0.300,
              0.380,0.590,0.734,0.850,0.862,0.922,0.0335,0.0409,
              0.0556,0.0724,0.090,0.1165,0.158,0.340,0.495,0.635,
              0.655,0.787,0.050,0.064,0.100,0.150,0.239,0.300,
              0.380,0.590,0.734,0.850,0.862,0.922,0.038,0.0462,
              0.063,0.0817,0.1025,0.132,0.178,0.375,0.550,0.711,
              0.728,0.881,0.00,0.00,-0.962,2.81,80.85,-36.532,
              167.270,-315.577,313.777,-173.995,51.450,-5.506,-9.645,49.341,
              -107.26,125.065,-82.307,29.105,-3.425,-0.25,2.0,0.0257,
              0.0528,0.231,0.0,0.400,0.410,1.0,0.0,-0.0125,
              -0.0125,-0.105,-0.105,0.0,0.0,0.15,0.2,0.5,
              1.0,0.0,0.0,0.0,0.4,0.8,0.8,0.0/CLUNY
704301,'USRMDL',1,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0000,0.0,580.0,11.0,0.1,1.0,0.1,
              6.720,-5.910,0.004,0.12,1.0400,3.0,-3.0,0.07,
              1.15,0.8,0.2,0.030,-0.030,1.1,2.0,0.1,
              0.1/CLUNY
704301,'USRMDL',1,'U6OEL3',10,0,0,12,7,0,3.810,2.430,
              1.0,0.0,0.00670,0.2,300.0,16.0,0.1,0.50,
              0.1,1.01800/CLUNY
704301,'USRMDL',1,'U6UEL3',9,0,0,13,8,0,1.4200,0.8800,
              200.0,11.0,0.1,1.0,0.1,-0.505,-0.502,-0.467,
              -0.387,-0.330,-0.291/CLUNY
704401,'GENSAE',1,8.500000,0.085000,0.180000,3.600000,0.000000,1.350000,0.720000,0.334000,
              0.230000,0.140000,0.170000,0.540000/MDWBANK
704401,'PSS2A',1,1,0,3,0,5,1,0.7000,0.7000,
              0.0000,0.7000,0.0000,0.70000,0.100000,1.0000,1.0000,0.2000,
              5.6000,0.1100,0.0090,0.11000,0.0080,1.0000,-1.0000/MDWBANK
704401,'USRMDL',1,'KPGOV3',5,0,2,224,17,51,1,1,
              73.0,73.5,43.80,43.80,6.5,6.5,6.5,1.60,
              1.60,1.60,3.2,3.2,3.2,2.8,0.60,2.2,
              10.0,0.04,0.002,0.003,0.122,1.0,0.3,0.00685,
              0.00230,120.0,1.0,0.92,5.0,0.01,0.04,8.22,
              1.0,0.1,2.5,1.0,1.05,0.06,999.0,-999.0,
              20.0,0.0,0.0,0.0,0.06,1.0,0.25,0.0,
              2.05,0.000018,100.0,400.0,161.7,28.19,0.79,0.01,
              0.0100,0.025,0.2,0.2,69.9,72.9,-0.1140,-0.005,
              0.0370,0.0980,0.1550,0.2490,0.3110,0.4820,0.6320,0.8260,
              0.9200,1.324,-0.05,0.0600,0.1000,0.2000,0.3000,0.4000,
              0.4500,0.5500,0.6500,0.7500,0.8000,1.050,0.813,0.874,
              0.928,0.972,1.018,1.090,0.930,0.908,0.885,0.869,
              0.853,0.826,-0.26,-0.205,0.0,0.2,0.28,0.43,
              -0.08,-0.029,0.0,0.022,0.108,0.157,0.0,1.0,
              0.0,0.0,0.0,0.161,0.161,0.0,0.0,0.0,
              0.0,1.0,0.0,0.0,0.0,-0.085,-0.085,0.0,
              0.0,0.0,0.061,0.101,0.152,0.253,0.303,0.405,
              0.456,0.507,0.559,0.661,0.817,0.872,0.0420,0.0660,
              0.0900,0.1250,0.150,0.2190,0.265,0.327,0.396,0.524,
              0.796,0.880,0.060,0.100,0.150,0.250,0.300,0.400,
              0.450,0.500,0.550,0.650,0.800,0.850,0.042,0.0660,
              0.090,0.1250,0.1500,0.219,0.265,0.327,0.396,0.524,
              0.796,0.880,0.00,-2.18,3.500,0.39,43.00,-57.598,
              253.599,-455.686,428.476,-223.862,62.622,-6.639,-45.523,204.339,
              -374.72,360.025,-192.463,55.152,-5.897,-0.44,4.0,0.4100,
              0.1100,0.410,0.0,0.422,0.423,1.0,0.0,-0.0160,
              -0.0160,-0.085,-0.085,0.0,0.0,0.25,0.3,0.5,
              1.0,0.0,0.0,0.0,0.4,0.8,0.8,0.0/MDWBANK
704401,'USRMDL',1,'U6AVR2',4,0,2,25,17,4,1,1,
              0.01,0.0587,0.0,510.0,10.2,0.1,2.0,0.1,
              5.760,-5.060,0.004,0.12,1.2700,3.0,-3.0,0.10,
              1.15,0.8,0.3,0.030,-0.030,1.1,2.0,0.1,
              0.1/MDWBANK
704401,'USRMDL',1,'U6OEL2',10,0,0,12,7,0,3.670,2.430,
              1.0,0.0,0.00667,0.2,200.0,10.2,0.1,0.50,
              0.1,1.08300/MDWBANK
704401,'USRMDL',1,'U6UEL2',9,0,0,13,8,0,1.3600,0.8500,
              200.0,10.2,0.1,1.5,0.1,-0.595,-0.595,-0.559,
              -0.460,-0.398,-0.356/MDWBANK
704601,'COMP',1,0.05000/GORDON
704601,'GENSAE',1,9.000000,0.052000,0.150000,3.910000,0.000000,1.130000,0.580000,0.280000,
              0.185000,0.150000,0.130000,0.580000/GORDON
704601,'PSS2A',1,1,0,3,0,5,1,3.0000,5.0000,
              0.0000,3.0000,0.0000,5.20000,0.670000,1.0000,1.0000,0.2000,
              10.0000,0.1000,0.0200,0.46000,0.0800,0.1000,-0.1000/GORDON
704601,'URST5T',1,0.0200,1.0000,10.0000,0.1000,0.1000,500.0000,5.2300,-4.7700,
              0.0040,0.2000/GORDON
704601,'USRMDL',1,'GO1GOV2',5,0,10,137,17,36,704602,2,
              704603,3,1,14,11,4,1,1,
              282,102.9,307.85,0.0334,6.51,0.00003,-0.103,85,
              192,1,0.1,8.91,0.000182,0,7,14,
              21,27.5,35.5,43,51,58.5,64.5,70.5,
              76,82,86,0,0,0.36,0.58,0.71,
              0.785,0.847,0.887,0.915,0.933,0.944,0.947,0.942,
              0.932,0.918,0,0,0.086,0.219,0.313,0.41,
              0.494,0.579,0.66,0.747,0.854,1,0,0,
              0,0,0,0.04,0.185,0.292,0.396,0.496,
              0.597,0.698,0.805,0.924,1.086,0,0,0,
              0,0,0.0061,0.7367,0.9196,0,0.015,0.0061,
              0.0117,0.0133,0,0,0.03,1.79,0.179,3.88,
              0.616,0.04267,34.8,17.4,4.6,3.2,-3.2,1.96,
              -1.04,25,10.1,1,0,2,1,0.05,
              0.005,0.1,0.00654,0.0585,4,30,4,9,
              0.616,0,4,0.0016,0,20,0,10,
              0.1,0,0.5,0.7,1,0.111,0.0816,0.0763,
              0.0755,0,0.2,0.6,1,-0.0784,-0.0862,-0.1,
              -0.103/GORDON
704602,'COMP',2,0.05000/GORDON
704602,'GENSAE',2,9.100000,0.010000,0.100000,3.910000,0.000000,1.125000,0.536000,0.250000,
              0.185000,0.150000,0.155000,0.600000/GORDON
704602,'URST5T',2,0.0200,1.0000,10.0000,0.1000,0.1000,560.0000,5.2300,-4.6900,
              0.0040,0.2000/GORDON
704602,'USRMDL',2,'GO2GOV',5,0,5,131,17,31,14,9,
              4,1,1,-0.102,85.0,192.0,1.0000,0.1,
              9.18,0.000165,0.0,7.0,14.0,21.0,27.5,35.5,
              43.0,51.0,58.5,64.5,70.5,76.0,82.0,86.0,
              0.0,0.0,0.36,0.58,0.71,0.785,0.847,0.887,
              0.915,0.933,0.944,0.947,0.942,0.932,0.918,0.000,
              0.0,0.086,0.214,0.348,0.427,0.606,0.753,0.865,
              0.998,0.000,0.0,0.0,0.0,0.0,0.0,0.0,
              0.04,0.186,0.341,0.430,0.645,0.839,0.975,1.110,
              0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0061,
              0.7367,0.9196,0.0,0.0150,0.0061,0.0117,0.0133,0.0,
              0.0,0.03,1.79,0.179,3.88,0.616,0.04267,34.8,
              17.4,4.6,3.33,-3.33,1.92,-1.03,25.0,10.0,
              1.0,0.0,2.0,1.0,0.05,0.005,0.1,0.00654,
              0.0585,4.0,30.0,4.0,9.0,0.616,0.0,4.0,
              0.0016,0.0,20.0,0.0,10.0,0.1,0.0,0.5,
              0.7,1.0,0.100,0.0755,0.0709,0.0702,0.0,0.2,
              0.6,1.0,-0.0784,-0.0862,-0.1,-0.103/GORDON
704603,'GENSAE',3,8.400000,0.040000,0.100000,3.910000,0.000000,1.270000,0.700000,0.210000,
              0.180000,0.130000,0.110000,0.440000/GORDON
704603,'PSS2A',3,1,0,3,0,5,1,0.5000,0.5000,
              0.0000,0.5000,0.0000,0.50000,0.063900,1.0000,0.8000,0.1600,
              8.4000,0.1500,0.0400,0.07000,0.0300,999.0000,-999.0000/GORDON
704603,'USRMDL',3,'GO3GOV2',5,0,6,234,21,58,2,14,
              9,4,1,0,-0.1,85,192,1,
              0.3,9.09,0.000164,0,7,14,21,27.5,
              35.5,43,51,58.5,64.5,70.5,76,82,
              86,0,0,0.36,0.58,0.71,0.785,0.847,
              0.887,0.915,0.933,0.944,0.947,0.942,0.932,0.918,
              0,0,0.044,0.16,0.27,0.397,0.666,0.799,
              0.97,1,0,0,0,0,0,0,
              0,0.035,0.191,0.333,0.476,0.808,0.936,1.127,
              1.133,0,0,0,0,0,0,0,
              0.0061,0.7367,0.9196,0,0.05,0.0061,0.0117,0.0133,
              0,150,999,3.88,3.88,3.88,9,9,
              9,0.616,0.616,0.616,0.616,0.616,0.616,1.79,
              1.79,1.79,4,4,4,10,0.04,0.3,
              0.15,0.875,0.875,0.0708,0.00418,0.094,0.5,0.5,
              2,0.05,3.5,8,0.2,10,0.2,4,
              40,999,1.14,4,6,2,0.1,-0.05,
              10,0.2,1,0.3,0.3,0,0,15,
              20,0,0.12,1,120,1,0.95,1,
              1,0.01469,0.0539,0.01778,0.1067,0.8,0.01,0.04,
              8.34,1,0.1,1.5,0.9,1.01,0.04,30,
              0,12,0.01,5,-5,1.3,-0.7,0.01,
              0,1,0,0,0,0,0,0,
              0,0,0,0,0,0,0,1,
              0,0,0,0,0,0,0,0,
              0,0,0,0,-1,0,1,0,
              0,-1,0,2,0,0,-0.7,0,
              1.3,0,0,0,0,0,-0.103,0,
              0.1,0,0,0,0,0,0,0.5,
              0.7,1,0.1,0.0755,0.0709,0.0702,0,0.2,
              0.6,1,-0.0784,-0.0862,-0.1,-0.103/GORDON
704603,'USRMDL',3,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0300,0.0,500.0,12.0,0.1,1.2,0.1,
              6.960,-6.120,0.004,0.10,1.2300,4.0,-4.0,0.15,
              1.15,0.8,0.1,0.026,-0.026,1.1,2.0,0.1,
              0.1/GORDON
704603,'USRMDL',3,'U6OEL3',10,0,0,12,7,0,3.410,2.240,
              1.0,0.0,0.00670,0.2,300.0,12.0,0.1,0.50,
              0.1,1.00000/GORDON
704603,'USRMDL',3,'U6UEL3',9,0,0,13,8,0,1.2700,0.7000,
              200.0,12.0,0.1,1.8,0.1,-0.570,-0.570,-0.560,
              -0.530,-0.480,-0.410/GORDON
706321,'COMP',3,-0.05000/TREVALYN
706321,'GENSAE',3,6.700000,0.090000,0.240000,4.250000,0.000000,1.270000,0.750000,0.340000,
              0.260000,0.150000,0.150000,0.370000/TREVALYN
706321,'URST5T',3,0.0200,1.0000,10.0000,0.1000,0.1000,500.0000,7.8200,-7.0100,
              0.0040,0.0000/TREVALYN
706321,'COMP',4,-0.05000/TREVALYN
706321,'GENSAE',4,6.400000,0.090000,0.240000,4.250000,0.000000,1.270000,0.750000,0.340000,
              0.260000,0.150000,0.120000,0.335000/TREVALYN
706321,'URST5T',4,0.0200,1.0000,10.0000,0.1000,0.1000,500.0000,7.8200,-7.0100,
              0.0040,0.0000/TREVALYN
706321,'USRMDL',3,'GOXR41',5,0,10,200,12,22,2,0,
              21,14,4,0,2,2,0,0,
              -0.0236,27.0000,116.2500,1.0000,0.0000,11.4600,0.000954,1.0000,
              0.1000,65.0000,0.0000,1.4900,2.9900,4.4800,5.9700,7.4700,
              8.9600,10.4500,11.9400,13.4400,14.9300,16.4200,17.9200,19.4100,
              20.9000,22.4000,23.8900,25.3800,26.8800,28.3700,29.8600,0.0000,
              0.1800,0.3280,0.4490,0.5470,0.6270,0.6910,0.7430,0.7850,
              0.8190,0.8470,0.8710,0.8910,0.9070,0.9210,0.9310,0.9380,
              0.9410,0.9380,0.9280,0.9100,0.0000,0.0770,0.1540,0.2310,
              0.3080,0.3850,0.4620,0.5380,0.6150,0.6920,0.7690,0.8460,
              0.9230,1.0000,0.0000,0.0690,0.1360,0.2140,0.3000,0.3920,
              0.4870,0.5830,0.6760,0.7640,0.8440,0.9150,0.9720,1.0140,
              0.0061,0.2630,0.6150,1.0200,0.0061,0.0130,0.0150,0.0210,
              0.0000,0.1200,0.0000,0.0000,0.0000,4.5600,0.3700,1.4200,
              0.0463,1.0000,-1.0000,0.0400,28.0000,14.0000,5.5000,-7.8000,
              0.8800,-1.1200,17.0000,14.0000,0.0212,-0.0236,0.0212,-0.0236,
              0.0000,1.0000,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000/TREVALYN
706321,'USRMDL',4,'GOXR41',5,0,10,200,12,22,2,0,
              21,14,4,0,2,2,0,0,
              -0.0236,27.0000,116.2500,1.0000,0.0000,11.0400,0.000647,1.0000,
              0.1000,65.0000,0.0000,1.4900,2.9900,4.4800,5.9700,7.4700,
              8.9600,10.4500,11.9400,13.4400,14.9300,16.4200,17.9200,19.4100,
              20.9000,22.4000,23.8900,25.3800,26.8800,28.3700,29.8600,0.0000,
              0.1800,0.3280,0.4490,0.5470,0.6270,0.6910,0.7430,0.7850,
              0.8190,0.8470,0.8710,0.8910,0.9070,0.9210,0.9310,0.9380,
              0.9410,0.9380,0.9280,0.9100,0.0000,0.0770,0.1540,0.2310,
              0.3080,0.3850,0.4620,0.5380,0.6150,0.6920,0.7690,0.8460,
              0.9230,1.0000,0.0000,0.0250,0.0510,0.1600,0.2650,0.3650,
              0.4600,0.5510,0.6360,0.7170,0.7930,0.8640,0.9290,0.9890,
              0.0061,0.2630,0.6150,1.0200,0.0061,0.0130,0.0150,0.0210,
              0.0000,0.1200,0.0000,0.0000,0.0000,4.5600,0.3700,1.4200,
              0.0463,1.0000,-1.0000,0.0400,28.0000,14.0000,5.5000,-7.8000,
              0.8800,-1.1200,17.0000,14.0000,0.0212,-0.0236,0.0212,-0.0236,
              0.0000,1.0000,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000/TREVALYN
706329,'GENSAL',1,4.600000,0.050000,0.0500,3.62000,0.0000,1.260000,0.79700,0.267000,
              0.20100,0.12000,0.1290,0.3690/TREVALYN
706329,'IEEET1',1,0.0000,400.0000,0.0500,3.5000,-3.5000,1.0000,0.9500,0.0400,
              1.0000,0.0000,2.4700,0.0350,4.5000,0.4700/TREVALYN
706329,'GENSAL',2,4.600000,0.050000,0.0500,3.62000,0.0000,1.260000,0.79700,0.267000,
              0.20100,0.12000,0.1290,0.3690/TREVALYN
706329,'IEEET1',2,0.0000,400.0000,0.0500,3.5000,-3.5000,1.0000,0.9500,0.0400,
              1.0000,0.0000,2.4700,0.0350,4.5000,0.4700/TREVALYN
706329,'USRMDL',1,'GOXR61',5,0,19,200,14,26,3,706329,
              2,706321,3,706321,4,0,0,2,
              0,11,21,4,0,2,2,0,
              0,135.9000,0.0000,31.6000,0.000260,106.5000,0.000780000,98.5000,
              127.4000,143.6000,148.1000,134.8000,147.4000,467.7000,0.0016,-0.3330,
              21.4660,112.7800,1.0000,0.0000,14.7000,0.001374000,1.0000,0.1000,
              65.0000,0.0000,2.4400,3.6000,4.9900,6.1900,7.8700,12.4200,
              15.4600,18.2300,21.6300,22.6100,-0.6000,0.2000,0.4000,0.5200,
              0.6000,0.6900,0.8390,0.8710,0.8790,0.8740,0.8630,0.0000,
              0.0340,0.1240,0.1720,0.2250,0.2670,0.3230,0.3730,0.4250,
              0.4700,0.5230,0.5690,0.611000,0.6660,0.7190,0.7660,0.8280,
              0.8670,0.9050,0.9580,0.99900,0.0000,0.0370,0.0880,0.1360,
              0.1990,0.242000000,0.2930,0.3530,0.4100,0.4560,0.5210,0.5740,
              0.6240,0.6770,0.7290,0.7690,0.8030,0.8120,0.8300,0.8360,
              0.841000000,0.000000000,0.0061,0.7367,0.9196,0.0500,0.006100000,0.011700000,
              0.0133,0.0000,0.1200,0.0000,0.0000,0.0000,4.5600,0.3700,
              1.4200,0.0463,1.0000,-1.0000,0.0400,28.0000,14.0000,5.5000,
              -7.8000,0.8500,-1.6000,11.0000,4.6000,0.0470,-0.3330,0.0470,
              -0.3330,0.0000,1.0000,0.0000,0.0000,1.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/TREVALYN
706329,'USRMDL',2,'GOXR41',5,0,10,200,12,22,2,0,
              11,21,4,0,2,2,0,0,
              -0.3330,21.4660,112.7800,1.0000,0.0000,13.8000,0.001124,1.0000,
              0.1000,65.0000,0.0000,2.4400,3.6000,4.9900,6.1900,7.8700,
              12.4200,15.4600,18.2300,21.6300,22.6100,-0.6000,0.2000,0.4000,
              0.5200,0.6000,0.6900,0.8390,0.8710,0.8790,0.8740,0.8630,
              0.0000,0.0340,0.1240,0.1720,0.2250,0.2670,0.3230,0.3730,
              0.4250,0.4700,0.5230,0.5690,0.6110,0.6660,0.7190,0.7660,
              0.8280,0.8670,0.9050,0.9580,0.9990,0.0000,0.0370,0.0880,
              0.1360,0.1990,0.2420,0.2930,0.3530,0.4100,0.4560,0.5210,
              0.5740,0.6240,0.6770,0.7290,0.7690,0.8030,0.8120,0.8300,
              0.8360,0.8410,0.0000,0.0061,0.7367,0.9196,0.0500,0.0061,
              0.0117,0.0133,0.0000,0.1200,0.0000,0.0000,0.0000,4.5600,
              0.3700,1.4200,0.0463,1.0000,-1.0000,0.0400,28.0000,14.0000,
              5.5000,-7.8000,0.8500,-1.6800,11.0000,4.6000,0.0470,-0.3330,
              0.0470,-0.3330,0.0000,1.0000,0.0000,0.0000,1.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000/TREVALYN
706401,'GENSAE',1,9.000000,0.120000,0.120000,4.400000,0.000000,1.320000,0.750000,0.260000,
              0.150000,0.120000,0.100000,0.315000/POATINA
706401,'IEEET1',1,0.0500,475.0000,0.0300,9.5000,-2.1000,1.0000,2.0000,0.0570,
              1.8900,0.0000,2.1800,0.2630,3.9000,0.5760/POATINA
706401,'USRMDL',1,'GOXD71_V2',5,0,22,324,25,54,5,706402,
              2,706403,3,706404,4,706405,5,706406,
              6,2,0,15,8,12,15,0,
              0,0,0,0,1024.5,204.5,715,0.02,
              49,2.7,12.3,2.7,-0.0025,0.991,59.16,1.824,
              0,0.05,0.1,0.15,0.25,0.35,0.4,0.45,
              0.5,0.55,0.6,0.7,0.8,0.9,1,0,
              0.0066,0.0131,0.0199,0.0314,0.0418,0.0465,0.0515,0.0552,
              0.0591,0.0627,0.0689,0.0739,0.078,0.0806,0,0.086,
              0.17,0.25,0.56,0.72,0.8,0.96,0.016,0.023,
              0.025,0.025,0.016,0.014,0.015,0.023,0,0.05,
              0.1,0.15,0.35,0.4,0.45,0.5,0.55,0.6,
              0.65,0.75,0,0.0016,0.006,0.016,0.032,0.048,
              0.064,0.074,0.078,0.08,0.0002,0.01,0.0401,0.0984,
              0.136,0.159,0.1836,0.205,0.2222,0.2319,0.0376,0.0541,
              0.089,0.1343,0.179,0.2095,0.2482,0.2808,0.3084,0.3254,
              0.1248,0.1394,0.1755,0.2172,0.2638,0.2986,0.336,0.3668,
              0.3875,0.3965,0.1704,0.2001,0.2447,0.2858,0.341,0.3938,
              0.4551,0.5061,0.5544,0.5882,0.1962,0.2246,0.2696,0.3115,
              0.3686,0.4251,0.4893,0.54,0.5892,0.6206,0.2084,0.2397,
              0.2848,0.3293,0.3921,0.4508,0.5169,0.569,0.6178,0.6504,
              0.2197,0.2529,0.2989,0.3464,0.4115,0.4728,0.5415,0.5965,
              0.6493,0.6998,0.246,0.2733,0.3157,0.3646,0.4306,0.4939,
              0.5654,0.6203,0.6689,0.703,0.2534,0.2843,0.3259,0.379,
              0.4476,0.5144,0.588,0.6434,0.6936,0.7395,0.2663,0.2958,
              0.3412,0.3958,0.4647,0.5339,0.6092,0.6655,0.714,0.7575,
              0.2813,0.3138,0.3603,0.4175,0.4937,0.5673,0.6444,0.702,
              0.7505,0.7942,0.5,0.25,0.06,0.16,0.003,-0.003,
              0.052,0.052,0,-0.02,0.62,0,1,0,
              0.9,1,0.02,0,0,1,1.2,0.01,
              0.16,0.05,2,0,0,0,0,0,
              0.002,0.003,-0.003,0.035,0,0,1.2,12.15,
              0.01,15,0.05,0.05,8,0,0,1.32,
              1.32,0.167,-0.357,1,0,50,0,0,
              5,5,0.0067,-0.0025,1,0,0,0,
              0,0,0,0,0,0,0,-0.7726,
              1.7716,0,0.05,0.1,0.15,0.2,0.25,0.4,
              0.45,0.5,0.55,0.7,0.75,0.8,0.95,1,
              0.11,0.26,0.35,0.42,0.47,0.53,0.65,0.68,
              0.72,0.73,0.81,0.82,0.84,0.87,0.9,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0/POATINA
70640101,'USRMSC','POGAX4',512,0,21,0,0,0,1,1,
              0,3,2,3,3,3,3,706401,
              '1',706402,'2',706403,'3',706404,'4',706405,
              '5',706406,'6'/POATINA
706402,'GENSAE',2,9.000000,0.120000,0.120000,4.700000,0.000000,1.320000,0.750000,0.260000,
              0.150000,0.120000,0.100000,0.315000/POATINA
706402,'IEEET1',2,0.0500,475.0000,0.0300,9.5000,-2.1000,1.0000,2.0000,0.0570,
              1.8900,0.0000,2.1800,0.2630,3.9000,0.5760/POATINA
706402,'USRMDL',2,'GOXD41',5,0,11,320,22,49,4,0,
              12,6,7,0,0,0,0,0,
              0,-0.0050,1.0000,60.4400,1.8220,0.0000,0.0330,0.1110,
              0.1830,0.3320,0.4800,0.6220,0.7260,0.7880,0.8910,0.9430,
              1.0000,0.0000,0.0000,0.0000,0.0000,0.0013,0.0068,0.0115,
              0.0220,0.0326,0.0432,0.0516,0.0565,0.0650,0.0684,0.0720,
              0.0000,0.0000,0.0000,0.0000,0.2700,0.5400,0.6600,0.8400,
              0.9700,0.0000,0.0000,0.0085,0.0160,0.0094,0.0092,0.0170,
              0.0290,0.0000,0.0000,0.0100,0.1000,0.2000,0.4000,0.6000,
              0.8000,1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0040,0.0110,0.0180,0.0290,0.0390,0.0490,0.0570,0.0640,
              0.0690,0.0540,0.0700,0.0920,0.1200,0.1560,0.1910,0.2280,
              0.2560,0.2790,0.3000,0.1120,0.1300,0.1560,0.1880,0.2310,
              0.2720,0.3160,0.3480,0.3750,0.4000,0.2080,0.2300,0.2610,
              0.2990,0.3500,0.3990,0.4500,0.4890,0.5210,0.5500,0.2750,
              0.3000,0.3360,0.3800,0.4390,0.4950,0.5550,0.5990,0.6360,
              0.6700,0.3190,0.3500,0.3950,0.4490,0.5220,0.5930,0.6670,
              0.7220,0.7680,0.8100,0.3640,0.4000,0.4510,0.5140,0.5980,
              0.6800,0.7650,0.8280,0.8820,0.9300,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.00000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,62.0000,
              62.0000,2.5000,1.2000,2.5000,0.1600,0.1600,0.1600,1.5000,
              1.5000,1.5000,10.0000,0.0400,0.0030,5.0000,0.0300,0.2000,
              0.1060,1.0000,372.0000,1.0000,0.9200,0.3200,0.0100,0.0400,
              9.4800,1.0000,0.1000,7.0000,1.5000,1.0000,0.0000,9.0000,
              0.0000,15.0000,0.0000,10.0000,-10.0000,0.0200,1.0000,-1.0000,
              0.7800,-1.0000,0.1700,0.0000,0.0000,-0.0520,-0.0440,-0.0240,
              0.0160,0.0810,0.1940,0.4030,0.6290,0.7580,0.8710,1.0000,
              1.1290,0.0000,-0.0500,0.0000,0.1000,0.2570,0.3710,0.4930,
              0.6500,0.8030,0.9050,0.9650,1.0000,1.0500,0.0000,-1.0000,
              1.0000,0.0000,-1.0000,1.0000,0.0000,-1.0000,0.0000,1.0000,
              0.0000,0.0000,0.0000,-1.0000,0.0000,0.7800,0.0000,0.0000,
              0.0000,0.0000,0.2590,0.3700,0.4940,0.6540,0.7000,0.8210,
              0.9070,0.9690,0.9860,1.0000,0.0000,0.0000,0.039,0.101,
              0.219,0.419,0.486,0.644,0.746,0.86,0.926,1.0,
              0.0,0.1,0.4,0.64,0.78,0.87,0.0,0.0078,
              0.0088,0.0089,0.0089,0.0087,0.0,0.0,0.4,0.73,
              0.78,1.0,0.0,-0.0046,-0.0056,-0.0043,-0.0034,-0.002,
              0.0/POATINA
706403,'GENSAE',3,9.000000,0.120000,0.120000,4.700000,0.000000,1.320000,0.750000,0.260000,
              0.150000,0.120000,0.100000,0.315000/POATINA
706403,'IEEET1',3,0.0500,475.0000,0.0300,9.5000,-2.1000,1.0000,2.0000,0.0570,
              1.8900,0.0000,2.1800,0.2630,3.9000,0.5760/POATINA
706403,'USRMDL',3,'GOXD41',5,0,11,320,22,49,1,0,
              12,6,7,0,8,14,0,0,
              11,-0.0050,1.0000,60.4400,1.8220,0.0000,0.0330,0.1110,
              0.1830,0.3320,0.4800,0.6220,0.7260,0.7880,0.8910,0.9430,
              1.0000,0.0000,0.0000,0.0000,0.0000,0.0013,0.0068,0.0115,
              0.0220,0.0326,0.0432,0.0516,0.0565,0.0650,0.0684,0.0720,
              0.0000,0.0000,0.0000,0.0000,0.2700,0.5400,0.6600,0.8400,
              0.9700,0.0000,0.0000,0.0085,0.0160,0.0094,0.0092,0.0170,
              0.0290,0.0000,0.0000,0.0100,0.1000,0.2000,0.4000,0.6000,
              0.8000,1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0020,0.0070,0.0160,0.0320,0.0480,0.0630,0.0730,0.0780,
              0.0790,0.0000,0.0070,0.0250,0.0620,0.1200,0.1900,0.2500,
              0.2800,0.2900,0.3000,0.0000,0.0090,0.0360,0.0900,0.1800,
              0.2700,0.3300,0.3700,0.3900,0.4000,0.0000,0.0130,0.0520,
              0.1300,0.2600,0.3600,0.4500,0.5100,0.5400,0.5500,0.0000,
              0.0170,0.0650,0.1600,0.3100,0.4300,0.5500,0.6200,0.6600,
              0.6700,0.0000,0.0200,0.0770,0.1900,0.3500,0.4900,0.6400,
              0.7300,0.7900,0.8100,0.0000,0.0220,0.0860,0.2100,0.3800,
              0.5400,0.7100,0.8400,0.9100,0.9300,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.00000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,6.0000,
              6.0000,0.0110,-0.0050,1.0000,0.0000,0.0000,0.2590,0.3700,
              0.4940,0.6540,0.7000,0.8210,0.9070,0.9690,0.9860,1.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0390,0.1010,0.2190,
              0.4190,0.4860,0.6440,0.7460,0.9030,0.9260,1.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0200,0.5600,-0.5900,1.0000,0.0000,0.0440,0.4000,13.0000,
              0.2000,0.2000,0.5800,-0.6000,0.5800,-0.6000,0.0000,1.0000,
              0.0000,0.0000,0.0000,0.2390,0.4010,0.5160,0.5820,0.7100,
              0.9220,1.0000,0.0000,0.1980,0.3640,0.4990,0.5840,0.7270,
              0.9160,1.0000,0.0000,0.0089,0.1740,0.2820,0.3930,0.4510,
              0.5650,0.6130,0.7260,0.8510,0.9290,0.9700,0.9860,1.0000,
              0.0000,0.0092,0.0130,0.0410,0.1170,0.1780,0.3270,0.3810,
              0.5340,0.7210,0.8710,0.9680,0.9940,1.0000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.00,0.000,0.0,
              0.0,0.0,0.0,0.00,0.00,0.00,0.0,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0,0.0,0.0,0.00,
              0.00,0.0,0.0,0.0000,0.0000,0.0000,0.0000,0.000,
              0.0/POATINA
706404,'GENSAE',4,9.000000,0.120000,0.120000,4.700000,0.000000,1.320000,0.750000,0.260000,
              0.150000,0.120000,0.100000,0.315000/POATINA
706404,'IEEET1',4,0.0500,475.0000,0.0300,9.5000,-2.1000,1.0000,2.0000,0.0570,
              1.8900,0.0000,2.1800,0.2630,3.9000,0.5760/POATINA
706404,'USRMDL',4,'GOXD41',5,0,11,320,22,49,2,0,
              14,8,10,15,0,0,0,0,
              0,-0.0025,0.9910,59.1600,1.8240,0.0000,0.0150,0.0570,
              0.1040,0.1430,0.1840,0.2540,0.3020,0.3500,0.4630,0.6030,
              0.7500,0.9000,1.0000,0.0000,0.0000,0.0013,0.0078,0.0142,
              0.0194,0.0244,0.0325,0.0376,0.0426,0.0530,0.0639,0.0722,
              0.0784,0.0812,0.0000,0.0000,0.0860,0.1700,0.2500,0.5600,
              0.7200,0.8000,0.9600,0.0160,0.0230,0.0250,0.0250,0.0160,
              0.0140,0.0150,0.0230,0.0000,0.0500,0.1500,0.2000,0.2500,
              0.3500,0.4500,0.5500,0.6850,0.8900,0.0000,0.0000,0.0000,
              0.0016,0.0060,0.0160,0.0320,0.0480,0.0640,0.0740,0.0780,
              0.0800,0.0300,0.0360,0.0520,0.0760,0.1090,0.1440,0.1920,
              0.2360,0.2530,0.2580,0.0820,0.0960,0.1260,0.2110,0.2490,
              0.2770,0.3080,0.3340,0.3610,0.3980,0.0821,0.1050,0.1410,
              0.2220,0.2760,0.3140,0.3530,0.3850,0.4130,0.4610,0.1390,
              0.1450,0.2160,0.2640,0.3100,0.3500,0.3980,0.4440,0.4890,
              0.5130,0.2100,0.2440,0.2760,0.3150,0.3670,0.4190,0.4780,
              0.5240,0.5590,0.5880,0.2590,0.2840,0.3140,0.3560,0.4150,
              0.4720,0.5350,0.5870,0.6320,0.6700,0.2750,0.3050,0.3440,
              0.3930,0.4570,0.5190,0.5880,0.6440,0.6910,0.7470,0.3140,
              0.3330,0.3780,0.4310,0.5010,0.5700,0.6460,0.6990,0.7400,
              0.7810,0.3400,0.3700,0.4130,0.4710,0.5500,0.6240,0.7030,
              0.7630,0.8130,0.8650,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.00000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.5000,
              0.2500,0.0600,0.1600,0.0030,-0.0030,0.0520,0.0520,0.0000,
              -0.0200,0.6200,0.0000,1.0000,0.0000,0.9000,1.0000,0.0200,
              0.0000,0.0000,1.0000,1.2000,0.0100,0.1600,0.0500,2.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0020,0.0030,-0.0030,
              0.0350,0.0000,0.0000,1.2000,12.1500,0.0100,15.0000,0.0500,
              0.0500,8.0000,0.0000,0.0000,1.3200,1.3200,0.1670,-0.5000,
              1.0000,0.0000,50.0000,0.0000,0.0000,5.0000,5.0000,0.0067,
              -0.0025,1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,-0.7336,1.7440,0.0000,0.0500,
              0.1000,0.2000,0.2500,0.5000,0.5500,0.6000,0.6500,0.7000,
              0.8000,0.8500,0.9000,0.9500,1.0000,0.1100,0.3000,0.3600,
              0.5100,0.5600,0.7600,0.8100,0.8200,0.8500,0.8700,0.8900,
              0.8900,0.9100,0.9500,0.9600,0.0000,0.0000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.00,0.000,0.0,
              0.0,0.0,0.0,0.00,0.00,0.00,0.0,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0,0.0,0.0,0.00,
              0.00,0.0,0.0,0.0000,0.0000,0.0000,0.0000,0.000,
              0.0/POATINA
706405,'GENSAE',5,9.000000,0.120000,0.120000,4.700000,0.000000,1.320000,0.750000,0.260000,
              0.150000,0.120000,0.100000,0.315000/POATINA
706405,'IEEET1',5,0.0500,475.0000,0.0300,9.5000,-2.1000,1.0000,2.0000,0.0570,
              1.8900,0.0000,2.1800,0.2630,3.9000,0.5760/POATINA
706405,'USRMDL',5,'GOXD41',5,0,11,320,22,49,2,0,
              15,8,12,15,0,0,0,0,
              0,-0.0025,0.9910,59.1600,1.8240,0.0000,0.0500,0.1500,
              0.2500,0.3000,0.3500,0.4000,0.4500,0.5000,0.5500,0.6000,
              0.6500,0.7000,0.7500,0.8000,0.0000,0.0064,0.0197,0.0318,
              0.0372,0.0431,0.0478,0.0520,0.0569,0.0600,0.0646,0.0675,
              0.0701,0.0724,0.0745,0.0000,0.0860,0.1700,0.2500,0.5600,
              0.7200,0.8000,0.9600,0.0160,0.0230,0.0250,0.0250,0.0160,
              0.0140,0.0150,0.0230,0.0000,0.0650,0.1000,0.1400,0.1830,
              0.2400,0.3400,0.3950,0.5280,0.6060,0.7050,0.7500,0.4500,
              0.4532,0.4628,0.4820,0.5140,0.5460,0.5780,0.5972,0.6068,
              0.6100,0.4171,0.4324,0.4625,0.5328,0.5931,0.6286,0.6560,
              0.6782,0.6984,0.7050,0.4064,0.4190,0.4517,0.5292,0.5972,
              0.6352,0.6700,0.6976,0.7225,0.7300,0.3937,0.4088,0.4464,
              0.5116,0.5970,0.6401,0.6851,0.7175,0.7426,0.7450,0.3647,
              0.3872,0.4326,0.5000,0.5956,0.6485,0.7009,0.7388,0.7662,
              0.7750,0.3359,0.3663,0.4244,0.4918,0.5952,0.6576,0.7155,
              0.7556,0.7857,0.8000,0.3058,0.3418,0.4049,0.4870,0.5981,
              0.6732,0.7410,0.7886,0.8209,0.8400,0.2717,0.3096,0.3882,
              0.4782,0.5991,0.6793,0.7544,0.8023,0.8373,0.8600,0.2493,
              0.2921,0.3708,0.4688,0.6043,0.6967,0.7769,0.8320,0.8695,
              0.8950,0.2443,0.2871,0.3709,0.4736,0.6119,0.7045,0.7898,
              0.8446,0.8847,0.9000,0.2265,0.2744,0.3634,0.4713,0.6147,
              0.7119,0.7992,0.8542,0.89940,0.9200,0.2370,0.2801,0.3667,
              0.4770,0.6150,0.7174,0.8024,0.8594,0.9025,0.9300,0.5000,
              0.2500,0.0600,0.1600,0.0020,-0.0020,0.0520,0.0520,0.0000,
              -0.0200,0.6200,0.0000,1.0000,0.0000,0.9000,1.0000,0.0200,
              0.0000,0.0000,1.0000,1.2000,0.0100,0.1600,0.0500,2.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0020,0.0020,-0.0020,
              0.0350,0.0000,0.0000,1.2000,12.1500,0.0100,15.0000,0.0500,
              0.0500,8.0000,0.0000,0.0000,1.3200,1.3200,0.1670,-0.4000,
              1.0000,0.0000,50.0000,0.0000,0.0000,5.0000,5.0000,0.0067,
              -0.0024,1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,-0.7150,1.7140,0.0000,0.0500,
              0.1000,0.2000,0.2500,0.3000,0.3500,0.4500,0.5000,0.5500,
              0.6000,0.6500,0.7000,0.8500,1.0000,0.6330,0.7100,0.7400,
              0.8000,0.8200,0.8500,0.8600,0.9000,0.9100,0.9200,0.9200,
              0.9400,0.9400,0.9700,1.0000,0.0000,0.0000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.00,0.000,0.0,
              0.0,0.0,0.0,0.00,0.00,0.00,0.0,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0,0.0,0.0,0.00,
              0.00,0.0,0.0,0.0000,0.0000,0.0000,0.0000,0.000,
              0.0/POATINA
706406,'GENSAE',6,9.000000,0.120000,0.120000,4.700000,0.000000,1.320000,0.750000,0.260000,
              0.150000,0.120000,0.100000,0.315000/POATINA
706406,'IEEET1',6,0.0500,475.0000,0.0300,9.5000,-2.1000,1.0000,2.0000,0.0570,
              1.8900,0.0000,2.1800,0.2630,3.9000,0.5760/POATINA
706406,'USRMDL',6,'GOXD41',5,0,11,320,22,49,1,0,
              12,6,7,0,8,14,0,0,
              11,-0.0050,1.0000,60.4400,1.8220,0.0000,0.0330,0.1110,
              0.1830,0.3320,0.4800,0.6220,0.7260,0.7880,0.8910,0.9430,
              1.0000,0.0000,0.0000,0.0000,0.0000,0.0013,0.0068,0.0115,
              0.0220,0.0326,0.0432,0.0516,0.0565,0.0650,0.0684,0.0720,
              0.0000,0.0000,0.0000,0.0000,0.2700,0.5400,0.6600,0.8400,
              0.9700,0.0000,0.0000,0.0085,0.0160,0.0094,0.0092,0.0170,
              0.0290,0.0000,0.0000,0.0100,0.1000,0.2000,0.4000,0.6000,
              0.8000,1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0020,0.0070,0.0160,0.0320,0.0480,0.0630,0.0730,0.0780,
              0.0790,0.0000,0.0070,0.0250,0.0620,0.1200,0.1900,0.2500,
              0.2800,0.2900,0.3000,0.0000,0.0090,0.0360,0.0900,0.1800,
              0.2700,0.3300,0.3700,0.3900,0.4000,0.0000,0.0130,0.0520,
              0.1300,0.2600,0.3600,0.4500,0.5100,0.5400,0.5500,0.0000,
              0.0170,0.0650,0.1600,0.3100,0.4300,0.5500,0.6200,0.6600,
              0.6700,0.0000,0.0200,0.0770,0.1900,0.3500,0.4900,0.6400,
              0.7300,0.7900,0.8100,0.0000,0.0220,0.0860,0.2100,0.3800,
              0.5400,0.7100,0.8400,0.9100,0.9300,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.00000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,6.0000,
              6.0000,0.0110,-0.0050,1.0000,0.0000,0.0000,0.2590,0.3700,
              0.4940,0.6540,0.7000,0.8210,0.9070,0.9690,0.9860,1.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0390,0.1010,0.2190,
              0.4190,0.4860,0.6440,0.7460,0.9030,0.9260,1.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0200,0.5600,-0.5900,1.0000,0.0000,0.0440,0.4000,13.0000,
              0.2000,0.2000,0.5800,-0.6000,0.5800,-0.6000,0.0000,1.0000,
              0.0000,0.0000,0.0000,0.2390,0.4010,0.5160,0.5820,0.7100,
              0.9220,1.0000,0.0000,0.1980,0.3640,0.4990,0.5840,0.7270,
              0.9160,1.0000,0.0000,0.0089,0.1740,0.2820,0.3930,0.4510,
              0.5650,0.6130,0.7260,0.8510,0.9290,0.9700,0.9860,1.0000,
              0.0000,0.0092,0.0130,0.0410,0.1170,0.1780,0.3270,0.3810,
              0.5340,0.7210,0.8710,0.9680,0.9940,1.0000,0.000,0.000,
              0.000,0.000,0.000,0.000,0.000,0.00,0.000,0.0,
              0.0,0.0,0.0,0.00,0.00,0.00,0.0,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0,0.0,0.0,0.00,
              0.00,0.0,0.0,0.0000,0.0000,0.0000,0.0000,0.000,
              0.0/POATINA
707501,'USRMDL',1,'DFIG90',1,0,1,30,6,33,1,0.0067,
              0.06,0.0044,0.159,3.08,0.95,3.0,0.5,0.02,
              0.6,1.12,3.0,0.0,0.5,1.0,1.2,0.08,
              1.135,0.2,53.0,0.2,46.0,0.2,0.85,11.0,
              0.2,1.0,0.084,0.001,0.0/STUDLAND
707501,'USRMDL',1,'PQ90',4,0,3,85,10,100,1,1,
              1,1.0,0.1,1.8,0.2,0.4000,0.0360,2.024,
              -2.024,0.404,-0.404,1.0,0.1,1.8,0.2,0.4000,
              0.0360,1.630,-1.630,0.404,-0.404,1.0,0.2,0.40,
              2.0,0.92,-0.92,0.85,15.0,1.0,0.5,25.0,
              0.02,0.25,850.0,0.11,0.15,0.08,0.08,0.7,
              0.05,0.7,-0.05,0.8,-0.7,0.2,-0.2,3.0,
              23.1,20.9,0.5,0.15,0.003,0.01,0.01,0.15,
              -0.0025,-0.01,-0.008,3.0,0.4,0.005,0.008,0.06,
              0.4,-0.005,-0.008,-0.06,5.0,1.0,0.5,0.5,
              -0.5,0.5,-0.5,2.0,0.0,0.3,0.0,0.0,
              0.0,0.0,0.0,0.0,0.0,0.0/STUDLAND
707501,'USRMDL',1,'WSWSH1',3,0,2,15,0,8,707540,1,
              1.05,4.5,-6.0,1.015,0.985,1.07,1.09,0.93,
              0.91,5000.0,5000.0,3000.0,250.0,3000.0,250.0/STUDLAND
707501,'USRMDL',1,'WTG90',5,0,0,15,3,16,0.8,0.25,
              90.0,90.0,0.0,0.15,10.0,-10.0,90.0,0.0,
              45.0,1.225,15.0,4.0,3.80/STUDLAND
708601,'USRMDL',1,'GSLH42',103,0,5,70,2,50,1,0,
              0,0,0,2.0000,1.0000,-1.4000,1.4400,100.0000,
              200.0000,10.0000,60.0000,1.1300,0.8700,4.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.1200,2.5000,0.6000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.8500,0.9000,1.2500,1.2000,
              0.6000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,1.1000,0.9000,1.2000,0.8500,0.1500,0.0500,0.1000,
              0.4900,0.5000,0.8000,0.3900,0.4000,0.0000,0.0000,0.0500,
              0.0000,0.0000,0.1000,0.2000,1.2000,1.3000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/GRANWF
708601,'USRMDL',1,'GSME42',104,0,2,10,5,15,0,0,
              100.0000,400.0000,0.0100,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000/GRANWF
708601,'USRMDL',1,'GSPQ42',102,0,5,100,10,30,0,0,
              0,0,0,200.0000,100.0000,50.0000,50.0000,75240000.0000,
              -75240000.0000,60.0000,0.0000,2200000.0,1600000.0,2200000.0,-2200000.0,-2200000.0,
              -2200000.0,0.8700,0.9000,1.0000,1.1000,1.1300,0.0000,0.0000,
              2100.0,2100.0,2100.0,2100.0,2100.0,0.0000,0.0000,2100.0,
              2100.0,2100.0,2100.0,2100.0,0.0000,0.0000,1222.0,1604.0,
              1714.0,1804.0,1228.0,0.0000,0.0000,-1117.0,-1117.0,-1242.0,
              -1420.0,-1467.0,0.0000,0.0000,15.0000,0.0000,0.2000,0.0050,
              0.0200,0.1100,0.3000,0.0200,0.1100,0.3000,0.4000,0.1200,
              0.4000,0.1200,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,3600.0,3600.0,3600.0,3600.0,3600.0,0.0000,0.0000,
              3600.0,3600.0,3600.0,3600.0,3600.0,0.0000,0.0000,1222.0,
              1604.0,1714.0,1804.0,1228.0,0.0000,0.0000,-1117.0,-1117.0,
              -1242.0,-1420.0,-1467.0,0.0000,0.0000,0.0000,0.0000/GRANWF
708601,'USRMDL',1,'GSVF42',105,0,5,40,2,30,1,1,
              1,1,0,0.8000,0.2000,0.1300,0.0000,0.0000,
              0.1300,0.2500,0.3600,0.0000,0.0000,1.3000,12.0000,60.0000,
              0.0000,0.0000,3600.0000,2.0000,0.1500,0.0000,0.0000,0.0000,
              0.7000,0.0000,0.0000,0.5500,3.5600,0.0000,0.0000,0.0600,
              0.0600,0.2000,0.2000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000/GRANWF
708601,'USRMDL',1,'GSVW42',101,1,5,30,15,40,0,0,
              0,0,0,3600.0000,650.0000,0.0000,0.0000,3600000.0000,
              -3600000.0000,3600000.0000,-3600000.0000,0.3500,7.8500,0.00008,940.0000,0.000001,
              1507.4000,3.0000,60.0000,10.0000,1.0440,0.0000,0.0000,0.0200,
              1.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000/GRANWF
708601,'USRMDL',1,'VWPOSE',106,0,50,30,8,90,1,708680,
              708980,1,708680,0,'0',0,'0',0,
              '0',0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,1,0,
              0,0,0,0,0,0,0,0,
              0.15,-0.15,0.15,-0.15,4.0000,4.0000,4.000,4.000,
              0.1,0.10000,1.0000,0.100,1.0000,0.050000000,0.050000000,0.050000000,
              0.050000000,0.85000,0.90000,0.0000,0.5000,4.0000,0.0,0.00,
              0.00,0.00,0.00,0.00,0.00,0.00/GRANWF
708601,'USRMDL',1,'VWRESE',107,0,50,59,9,150,3,22,
              708680,708980,1,708680,708630,0,0,0,
              0,0,0,6,0,0,0,0,
              0,0,0,'0',0,'0',0,'0',
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0,0,0,0,0,0,0,
              0.0200000000,0.00,0.700,0.800,4.0,0.0200000000,0.0200000000,0.00,
              1.00000,0.850000,0.900000,0.500000,0.00000,0.449800,0.150000,0.674700,
              0.299900,1.10000,0.700000,0.640,0.6,0.500000,0,2,
              1,0.300000,0.0800000000,2.000000,0.58,0.00000,0.00000,0.000000,
              0.000000,0.000000,0.150000,0.00,0.00000,0.00000,0.000000,0.000000,
              0.1000000,0.000000,0.000000,0.000000,0.000000,0.0000000,0.030,0.000,
              0.0000000,0.0000000,0.0000000,0.0000000,0.700000,1.00000,0.00000,0.00000,
              1.00000,300.00000,1.0/GRANWF
712901,'GENROE',1,8.500000,0.068000,1.220000,0.090000,6.116000,0.0000,2.030000,1.700000,
              0.192000,0.600000,0.150000,0.106000,0.198000,0.738400/TAMAR_PS
712901,'USRMDL',1,'TVAVR3',4,0,2,39,8,43,1,1,
              71.7,0.81,1.02,20.0,0.004,10.0,130.000,15.0,
              110.0,999.0,0.0,0.01,3.27,0.80,0.1089,0.2200,
              5.0,0.15,999.000,-999.0,0.0,-0.34,0.8,-0.22,
              1.02,-0.18,0.15,0.5,16.6,17.6,1.0,5.200,
              0.6,5.0,5.0,0.95,20.0,0.150,6.15/TAMAR_PS
712901,'USRMDL',1,'TVGOV3',5,0,4,99,9,30,0,1,
              8,9,142.7,0.05,0.22,1.05,0.3,0.9831,
              0.0,0.15,2.15,4.15,0.0,0.0,-140.6,-281.2,
              150.0,7.0,0.05,0.01,0.00445,1.3,0.333,-100.0,
              -0.251,-0.25,0.25,0.251,100.0,-1.0,-1.0,0.0,
              0.0,1.0,1.0,6.0,-4.0,12.0,32.0,0.9,
              0.0000666,0.000833,-0.00833,0.0,112.5,126.5,200.0,0.05,
              0.05,0.005,0.005,0.2,8.0,7.0,0.1566,1.3,
              0.3,0.3863,0.4894,0.5742,0.636,0.6948,0.7524,0.8151,
              0.0,0.0,0.265,0.3717,0.4881,0.6034,0.709,0.8231,
              0.94,1.044,0.0,0.0,11.1,-6.91,12.0,0.42,
              1.8,0.265,0.372,0.488,0.53,0.603,0.709,0.823,
              0.94,1.044,0.0,0.0,20.2,46.6,53.5,70.9,
              91.6,111.7,132.1,149.6,0.0/TAMAR_PS
712902,'GENROE',2,5.500000,0.020000,0.500000,0.020000,7.050000,0.0000,2.250000,1.850000,
              0.253000,0.600000,0.180000,0.143000,0.120000,0.550000/TAMAR_PS
712902,'USRMDL',2,'TVAVR3',4,0,2,39,8,43,1,1,
              94.3,1.00,4.18,20.0,0.004,10.0,130.000,15.0,
              100.0,999.0,0.0,0.03,2.40,0.95,0.0800,0.2400,
              5.0,0.15,999.000,-999.0,0.0,-0.34,0.8,-0.22,
              1.02,-0.18,0.15,0.5,15.7,16.6,1.0,4.042,
              0.6,5.0,5.0,0.95,20.0,0.135,4.85/TAMAR_PS
712903,'GENROE',3,5.850000,0.075000,1.320000,0.510000,1.990000,0.0000,1.797000,1.733000,
              0.250000,0.290000,0.145000,0.147000,0.125000,0.560000/TAMAR_PS
712903,'USRMDL',3,'BB3GOV',5,0,0,21,10,4,0.0400,6.1000,
              1.1000,0.0000,0.0100,43.0000,0.0100,0.5169,0.0000,0.0100,
              1.0000,1.8000,1.0000,1.0000,0.0500,0.0000,0.0000,1.0000,
              1.0000,0.0387,0.5000/TAMAR_PS
712903,'USRMDL',3,'DECS250_UEL',9,0,0,16,3,0,0.7,0,
              0.2,0.4,0.6,0.8,1,-0.2,-0.2,-0.2,
              -0.2,-0.2,-0.2,0.7,0,0.1/TAMAR_PS
712903,'USRMDL',3,'PIDAC2',4,0,0,19,5,4,0.03,844.0,
              667.0,301.0,0.03,0.06,0.0,6.0,-0.1,0.56,
              0.00,0.00,1.0,2.0,0.126,6.0,0.99,55.0,
              0.0/TAMAR_PS
712903,'USRMDL',3,'TVPOEL2',10,0,0,8,1,8,0.3,3.0,
              1.448,2.0,0.895,10.0,0.895,0.363/TAMAR_PS
712904,'GENROE',4,5.850000,0.075000,1.320000,0.510000,1.990000,0.0000,1.797000,1.733000,
              0.250000,0.290000,0.145000,0.147000,0.125000,0.560000/TAMAR_PS
712904,'USRMDL',4,'BB3GOV',5,0,0,21,10,4,0.0400,6.1000,
              1.1000,0.0000,0.0100,43.0000,0.0100,0.5169,0.0000,0.0100,
              1.0000,1.8000,1.0000,1.0000,0.0500,0.0000,0.0000,1.0000,
              1.0000,0.0387,0.5000/TAMAR_PS
712904,'USRMDL',4,'PIDAC2',4,0,0,19,5,4,0.03,844.0,
              667.0,301.0,0.03,0.06,0.0,6.0,-0.1,0.56,
              0.00,0.00,1.0,2.0,0.126,6.0,0.99,55.0,
              0.0/TAMAR_PS
712905,'GENROE',5,5.850000,0.075000,1.320000,0.510000,1.990000,0.0000,1.797000,1.733000,
              0.250000,0.290000,0.145000,0.147000,0.125000,0.560000/TAMAR_PS
712905,'USRMDL',5,'BB3GOV',5,0,0,21,10,4,0.0400,6.1000,
              1.1000,0.0000,0.0100,43.0000,0.0100,0.5169,0.0000,0.0100,
              1.0000,1.8000,1.0000,1.0000,0.0500,0.0000,0.0000,1.0000,
              1.0000,0.0387,0.5000/TAMAR_PS
712905,'USRMDL',5,'PIDAC2',4,0,0,19,5,4,0.03,844.0,
              667.0,301.0,0.03,0.06,0.0,6.0,-0.1,0.56,
              0.00,0.00,1.0,2.0,0.126,6.0,0.99,55.0,
              0.0/TAMAR_PS
712906,'GENROE',6,9.000000,0.050000,0.800000,0.050000,1.200000,0.0000,2.380000,1.870000,
              0.200000,0.260000,0.185000,0.147000,0.078000,0.386000/TAMAR_PS
712906,'USRMDL',6,'TVAVR2',4,0,2,27,9,19,1,1,
              0.01,150.0,23.0,50.0,0.1,25.0,-22.0,1.0,
              2.0,0.38,0.4,4.5,0.35,6.0,3.2800,0.35,
              0.1,0.24,600.0,5.38,1.30,5000.0,225.0,6.91,
              2000.0,120.0,5.0/TAMAR_PS
712906,'USRMDL',6,'TVGOV2',5,0,0,41,6,12,0.04,58.0,
              0.35,-0.17,4.0,0.1379,3.5,0.7,1.848,1.5,
              0.055,0.5185,0.5,0.3,0.1,0.1,0.1,58.0,
              2.0,-2.367,-2.333,-1.0,1.0,2.333,2.367,3.0,
              3.0,1.0,1.0,3.0,3.0,2.0,2.0,1.0,
              1.0,2.0,2.0,1.76,-1.76,0.4,25.44/TAMAR_PS
714101,'USRMDL',1,'FPPC02',9,0,19,25,5,110,0,714181,
              714181,706582,1,714102,1,0,0,0,
              0,0,0,0,0,0,0,0,
              0,0.0100,0.0100,0.0100,0.0500,0.0500,5.0000,0.1000,
              0.3000,40.0000,3.5000,0.0100,0.0100,0.1500,50.1500,49.8500,
              0.7500,0.0000,0.5,0.0100,-0.9000,0.9000,0.0000,1.0000,
              0.0000,0.0000/CATHILL
714101,'USRMDL',1,'GWAVCR',3,0,16,53,9,20,3,714181,
              714181,706582,2,1,714101,1,714102,1,
              0,0,0,0,0,0,0.1000,0.1000,
              0.0200,0.0000,0.1000,0.5000,1.0000,5.0000,0.0000,1.0000,
              -0.5020,0.5020,-0.5020,0.5020,-0.4830,0.4830,9.5600,0.0000,
              0.8200,1.1500,1.0000,0.2000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,-0.3830,0.3830,0.2000,
              -0.3830,0.3830,0.4000,-0.3830,0.3830,0.6000,-0.3830,0.3830,
              0.8000,-0.3830,0.3830,1.0000,-0.3830,0.3830,1.0000,1.0000,
              1.0000,1.0000,1.0000/CATHILL
714101,'USRMDL',1,'GWCTRD',4,0,3,39,4,12,47,0,
              0,1.2000,2.0000,0.5000,90.0000,-5.0000,3.0000,40.0000,
              4.3500,1.0000,0.0500,0.0000,0.0000,0.6000,0.0000,1.2000,
              1.0000,1.2000,1.0000,1.3000,1.0010,-0.0020,10.0000,45.0000,
              1.0000,48.0000,1.0000,49.5000,1.0000,50.5000,1.0000,52.0000,
              0.8000,55.0000,0.2000,0.00100,0.5000,-0.0330,0.0330,0.01000/CATHILL
714101,'USRMDL',1,'GWMERD',5,0,1,11,2,4,100,3000.0000,
              2.0000,0.0000,48.8000,2.8700,0.0000,196.6000,3.3200,83.3000,
              1.0000,1.2250/CATHILL
714101,'USRMDL',1,'GWPMRD',1,1,12,152,27,78,47,0,
              1,1,1,5,0,0,1,5,
              3,10,3000.0000,1.0000,1.5000,1.5000,0.0001,1.0000,
              1.0000,0.0200,12.5000,4.6100,0.0500,17.5000,1.0000,200.0000,
              0.5760,1.3545,2.2000,0.3760,0.1000,1.5000,0.0000,1.0000,
              2.0730,1.2000,1.0370,1.0670,0.0200,0.0200,0.1000,0.0002,
              1.2000,0.0100,0.8300,0.0700,2.1500,0.9991,0.0000,0.9991,
              0.0000,0.0000,1.1645,0.0580,1.0000,1.3542,0.0000,1.0000,
              0.0000,1.0000,10.0000,1.0000,0.0050,0.0500,0.5000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,1.0000,0.0000,
              -0.0600,0.000100,0.5000,50.0000,0.0000,0.0000,0.0010,0.0100,
              0.0300,0.0080,0.9200,1.1000,0.9500,1.0500,3.0000,0.0100,
              -0.1600,1.3544,0.1000,1.1110000,12.5000,4.6100,12.5000,4.6100,
              0.0000,0.0000,0.0000,0.0000,-0.5760,1.0000,0.0000,0.5760,
              -8.6526,9.3322,0.5000,1.5000,4.0000,0.0526,0.0000,0.1500,
              0.0000,0.0000,0.8000,3.0000,0.8000,3.0000,0.8500,5.0000,
              0.9000,60.0000,1.1000,1200.0000,1.1500,20.0000,1.2000,2.0000,
              1.2500,0.2000,1.3500,0.0600,1.3500,0.0600,46.9900,0.1000,
              47.9700,120.0000,48.9000,600.0000,52.0100,120.0000,52.5000,9.0000,
              55.0000,0.1500,0.0200,0.0010,0.0320,1.0000,0.5236,0.2500,
              0.0000,0.0001/CATHILL
714102,'USRMDL',1,'GWCTRD',4,0,3,39,4,12,47,0,
              0,1.2000,2.0000,0.5000,90.0000,-5.0000,3.0000,40.0000,
              4.3500,1.0000,0.0500,0.0000,0.0000,0.6000,0.0000,1.2000,
              1.0000,1.2000,1.0000,1.3000,1.0010,-0.0020,10.0000,45.0000,
              1.0000,48.0000,1.0000,49.5000,1.0000,50.5000,1.0000,52.0000,
              0.8000,55.0000,0.2000,0.00100,0.5000,-0.0310,0.0310,0.01000/CATHILL
714102,'USRMDL',1,'GWMERD',5,0,1,11,2,4,100,3200.0000,
              2.0000,0.0000,48.8000,2.8700,0.0000,196.6000,3.3200,83.3000,
              1.0000,1.2250/CATHILL
714102,'USRMDL',1,'GWPMRD',1,1,12,152,27,78,47,0,
              1,1,1,5,0,0,1,5,
              3,10,3200.0000,1.0000,1.5000,1.5000,0.0001,1.0000,
              1.0000,0.0200,12.5000,4.6100,0.0500,17.5000,1.0000,200.0000,
              0.5760,1.2700,2.2000,0.3760,0.1000,1.5000,0.0000,1.0000,
              2.0730,1.2000,1.0370,1.0670,0.0200,0.0200,0.1000,0.0002,
              1.2000,0.0100,0.8300,0.0700,2.1500,1.0005,0.0000,1.0005,
              0.0000,0.0000,1.1645,0.0580,1.0000,1.2696,0.0000,1.0000,
              0.0000,1.0000,10.0000,1.0000,0.0050,0.0500,0.5000,0.0000,
              0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,0.0000,
              0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,1.0000,0.0000,
              -0.0600,0.000100,0.5000,50.0000,0.0000,0.0000,0.0010,0.0100,
              0.0300,0.0080,0.9200,1.1000,0.9500,1.0500,3.0000,0.0100,
              -0.1500,1.2698,0.1000,1.1111000,12.5000,4.6100,12.5000,4.6100,
              0.0000,0.0000,0.0000,0.0000,-0.5400,1.0000,0.0000,0.5400,
              -8.0551,8.6804,0.5000,1.5000,4.0000,0.0526,0.0000,0.1500,
              0.0000,0.0000,0.8000,3.0000,0.8000,3.0000,0.8500,5.0000,
              0.9000,60.0000,1.1000,1200.0000,1.1500,20.0000,1.2000,2.0000,
              1.2500,0.2000,1.3500,0.0600,1.3500,0.0600,46.9900,0.1000,
              47.9700,120.0000,48.9000,600.0000,52.0100,120.0000,52.5000,9.0000,
              55.0000,0.1500,0.0200,0.0010,0.0320,1.0000,0.5236,0.2500,
              0.0000,0.0001/CATHILL
// 714102,'USRMDL',1,'WCHCAP2',10,0,6,16,2,15,714133,1,
              // 714181,706582,3,14,0.2,0.2,1.0,10.0,
              // 15.0,120.0,-10.0,10.0,0.0,10.0,10.0,30.0,
              // -45.0,30.0,10.0,10.0/CATHILL
714133,'USRSWS','CSWSHN2',24,1,0,2,0,9,10,300/CATHILL
791301,'GENSAL',1,6.650000,0.095000,0.0900,2.17000,0.0000,1.176000,0.75800,0.318000,
              0.17500,0.12000,0.1330,0.3780/LEM_WIL
791301,'USRMDL',1,'TES12',4,0,0,28,5,6,175.0000,0.0029,
              0.6058,0.0309,-2.9432,0.0307,0.2204,0.0000,-5.1000,0.1000,
              30.0000,0.0000,0.0000,0.6206,0.0000,0.7377,-31.6000,-0.6206,
              0.0000,0.0500,0.5000,0.4970,0.0100,0.8800,118.9000,75.7300,
              0.1000,55.0000/LEM_WIL
791302,'GENSAE',2,6.000000,0.050000,0.210000,3.180000,0.000000,1.235000,0.780000,0.340000,
              0.235000,0.120000,0.120000,0.300000/LEM_WIL
791302,'PSS2A',2,1,0,3,0,5,1,0.5000,0.5000,
              0.0000,0.5000,0.0000,0.50000,0.078600,1.0000,0.8000,0.1600,
              4.4000,0.1500,0.0500,0.12000,0.0200,999.0000,-999.0000/LEM_WIL
791302,'USRMDL',2,'AWGOV1',5,0,2,190,24,53,1,2,
              469.6,479.1,219.5,33,33,2.4,2.4,2.4,
              0.4,0.4,0.4,0,0,0,10,0.04,
              0.3,0.0003,0.003,0.153,1,180,1,0.92,
              18,12,0.1,0.1,0.1,0.1,0.8,0.02,
              0.04,6.56,1,0.1,2,1,1.05,0.08,
              0.004,-0.0063,50,0,15,0.01,3,-5,
              0.3,-1.7,0.015,0.05,0.0025,0.0025,-0.0025,-0.0025,
              0.9,0.01,0,14.6,240.8,1,184.4,0.052,
              0.079,0.028,0.02,0.028,-0.126,0,0.048,0.097,
              0.194,0.291,0.388,0.485,0.582,0.679,0.776,0.873,
              1.028,0,-0.05,0.117,0.175,0.227,0.323,0.412,
              0.495,0.575,0.654,0.734,0.816,0.902,1.05,0,
              -1,-0.01,0,0.01,1,-1,-0.05,0,
              0.05,1,-1.7,-0.05,0,0.05,0.3,0,
              0,0,-0.125,-0.001,0,0.001,0.006,0,
              0,0,0,0,0,0,0.006,0,
              0,0,0,-0.125,-999,999,0,0,
              0,0,0,0,0,0,-999,999,
              0,0,0,0,0,0,0,0,
              -1.859,4.575,-4.415,2.483,0.179,0.06,0,0,
              0,0,-0.4,-0.125,0,0,0,0,
              0.125,-0.0077,0,0,0,0,-0.422,0.544,
              0.0883,-0.02,-54.299,254.668,-491.055,500.121,-286.181,88.839,
              -11.159,0,0,0.17,0.146,0.34/LEM_WIL
791302,'USRMDL',2,'U6AVR3',4,0,2,25,18,4,1,1,
              0.01,0.0470,0.0,550.0,11.0,0.1,1.0,0.1,
              7.680,-6.750,0.004,0.15,1.1300,3.0,-3.0,0.10,
              1.15,0.8,0.1,0.020,-0.020,1.1,2.0,0.1,
              0.1/LEM_WIL
791302,'USRMDL',2,'U6OEL3',10,0,0,12,7,0,3.370,2.210,
              1.0,0.0,0.00670,0.2,300.0,15.0,0.1,0.40,
              0.1,1.00000/LEM_WIL
791302,'USRMDL',2,'U6UEL3',9,0,0,13,8,0,1.2350,0.7800,
              200.0,11.0,0.1,1.0,0.1,-0.580,-0.580,-0.550,
              -0.510,-0.470,-0.330/LEM_WIL
